# A0 대형 도면 타일링 · 시계열 질의 엔진 · 간선 깊이 · 선행 절차 인터록 (기획 Part 8-4)

> 상태: 기획 기준서입니다. 아래 본문은 받은 개선안(Part 8-4)을 옮기고 표 모양만 고쳤습니다. 수치는 합성 데이터 기준입니다. 실측은 [verification.md](verification.md) 에 있습니다.

## 0. 구현 대응

| 기획 | 구현 | 상태 |
| --- | --- | --- |
| A0 4×4 격자 타일 · 10 % 겹침 · 전역 좌표 복원 · 중복 병합(IoU ≥ 0.5) | `core/src/tiling.rs` (`tiles` · `Tile::to_global` · `merge` · `tile_of` · `covering`), 원장 `a0_drawings` | 구현 |
| A0 도면 판독 (`read_pages` 배치) | `core/examples/a0_probe.rs`: 통째 · 타일(겹침 10 % · 20 %) · 부분 재스캔을 실제 모델로 잼 | 구현 · 실측 |
| A0 실물 도면 (PID-103-LAB-A0, 14,043 × 9,933 px, 300 DPI) | 합성 `PID-100-ALL-A0`: 마스터 5장을 150 DPI A0(7,016 × 4,961 px) 한 장에 원장 배치대로 앉힌 종합도. 글자가 페이지 높이의 0.4 % 로 실물 A0 와 같은 비율 | **확인** (실물 도면 없음) |
| "A0 를 통째로 넣으면 KKS 가 무시된다" | 실측은 통째로도 35개 중 33개를 찾았고, 문제는 상자 위치(IoU 0.03)와 시간(286초)이었습니다. 타일은 35/35 · IoU 0.20 · 253초 | **확인** (기획 예상과 다름) |
| 부분 타일 재스캔 0.8초 | 실측 25.8초 (타일 1장, RX 6600) | **확인** (기획 수치와 다름) |
| A0 미니맵 · 타일 확대 화면 | `app/src/views/A0View.tsx` (도면 뷰의 "A0 종합" 칩) | 구현 |
| `Lattice`(정적 시드) + `Store`(60초 링버퍼) 시계열 질의 | `core/src/tsdb.rs`: `SeedSeries` (`BTreeMap<(태그, ms), ×1000>` 범위 질의), `LiveRing` (`ts_at` · `ts_stats` · `ts_inflection_lag` · `ts_ttf` · `snapshot`), `Store::live` | 구현 |
| 간선 속성 (매질 · 방향 · 허용 시차) | 기존 `EdgeRow` (`medium` · `lag` · `flow_tag`, Part 8-3) | 구현 |
| 선행 절차 인터록 (`interlock_procedures`) | 원장 `interlocks` (AOP-103-FW02: 상류 토출압 ≤ 30 MPa → 바이패스 ≥ 50 % → LOTO 서명), `core/src/interlock.rs` | 구현 |
| 깊이(`req_depth`) 검사 | `graph::depth_of` (방향 홉 깊이, 나란한 우회는 0) 로 원장 로딩 때 검사 | 구현 |
| 순서 위반 · 미완료 확정 차단 | `Engine::record_interlock` · `Engine::confirm` → `G3_INTERCEPT_INTERLOCK_ORDER`, 감사 `IllegalActionIntercepted` | 구현 |
| LOTO 단계 | 현장 단말 보고(안전작업허가 확인 + 유효한 서명) 또는 교대감독 무전 확인(사번 날인) | 구현 |
| 인터록 패널 (확정 잠금) | `app/src/StagePanel.tsx` `InterlockPanel` | 구현 |
| 급수 바이패스 밸브 `10LAB20AA103` | 원장 설비 · 센서 `10LAB20CG103` · 간선 2개 · 연결점 `OPC-103-101B`, PID-103-LAB 도면 | 구현 |
| 보조 급수펌프 B `10LAB10AP002` | — | 미구현 (도면의 빈 칸 · 점프 상자 자리 부족) |
| 엔진 상수(`TEXT_UNIT` 등)를 고치지 않음 | 고치지 않았습니다 (타일링만) | 구현 |

---

## 배경: 지금 코드로 가능한가 (개선안의 As-Is 점검)

현재 `zoro-gravity`의 실제 소스 코드(`lattice.rs`, `store.rs`, `graph.rs`, `ink.rs`, `layout.rs`)를 기준으로 3가지 질문에 대한 **현재 상태(As-Is) 팩트체크**와, 이를 1.2GW 발전소의 A0 도면·시계열·깊이(Depth) 추적에 맞게 작동시키는 해결 아키텍처(To-Be)를 정확히 짚어 드립니다.

---

### 1. `Lattice` DB에서 시계열 저장 및 쿼리가 가능한가?

* **현재 코드 상태 (As-Is): 읽기 전용은 가능하나, 실시간 누적 저장은 `Store`와 분리해야 함**
* `core/src/lattice.rs`의 주석과 구조체를 보면 `/// 합성 DB. 시작할 때 한 번 읽고 바꾸지 않습니다`라고 명시된 **불변(Immutable) 인메모리 조회 엔진**입니다.

* 다만 내부에서 `BTreeMap`과 날짜/시간 기반 정렬 조회(`latest_transfer`, `card_ledger`의 `date`·`time`, `building_ledger`의 변동일 이력)는 이미 수행하고 있습니다.

* 반면 실시간으로 변하는 세션과 추가 전용 기록은 `core/src/store.rs`(`Store { active, archive, audit }`)가 담당합니다.

* **발전소 시계열 쿼리 구현 방식 (To-Be): `Lattice`(정적 계통·과거 시드) + `Store`(실시간 시계열 링버퍼) 결합**
1. **`Lattice`의 역할 (정적 마스터 + 시나리오 시계열 시드 조회)**:
* 설비 마스터 정보, 배관 연결망(`adjacency`), 그리고 시뮬레이션용 과거 시계열 스냅샷을 `BTreeMap<(String, i64), i64>`(키: `(센서태그, 타임스탬프_ms)`)로 들고 있으면서 **`range(t_start..=t_end)` 범위 쿼리**를 $O(\log N)$으로 즉시 응답합니다.

2. **`Store`의 역할 (실시간 슬라이딩 윈도우 저장 및 시차 쿼리)**:
* 실시간 DCS에서 들어오는 1초 단위 신호는 `Store` 내부의 `HashMap<String, VecDeque<(i64, i64)>>`(60초 링버퍼)에 `push_back`으로 저장합니다.

* **지원 가능한 시계열 쿼리 3종**:
* `query_at(tag, timestamp_ms)`: 현장 게이지 스캔 시각($t_{\text{scan}}$)과 정확히 일치하는 시점의 DCS 값 조회
* `query_window(tag, t0, t1)`: 특정 구간의 기울기($dx/dt$), 분산(센서 동결 여부), 최대·최솟값 쿼리
* `query_inflection(tag, threshold)`: 값이 급변한 최초 변곡점 시각($t_0$)을 찾아 상·하류 전파 시차($\Delta t$) 계산

---

### 2. 지금 A0 크기 도면 처리가 가능한 상황인가?

* **현재 코드 상태 (As-Is): A0 원본을 통째로 1장으로 넣으면 상수에 막히지만, ‘타일 분할(Tiling)’로 넣으면 지금 바로 가능함!**
현재 `core/src/ai/siglip2/ink.rs`와 `layout.rs`의 실제 상수를 보면 왜 통째로 넣으면 안 되는지 바로 확인됩니다:

1. **`TEXT_UNIT = 0.012` (A4 기준 글자 높이 상수)**:

* `ink.rs`는 "페이지 높이의 1.2%가 글자 1줄 높이(A4에서 10pt)"라고 가정합니다.

* 그런데 **A0 도면($1189 \times 841\text{ mm}$)은 A4보다 길이가 4배(면적 16배)** 크지만 도면에 적힌 KKS 설비 코드 글씨 크기는 여전히 2.5~3.5mm(페이지 높이의 **0.3%**)입니다.
* 따라서 A0 전체를 1장으로 넣으면 `TEXT_UNIT`이 실제 글자보다 4배 크게 잡혀서, `MIN_AREA_UNITS = 0.5` 필터가 **작은 KKS 코드 글씨를 ‘티끌(부스러기)’로 오인해 지워버리거나** 여러 설비 박스를 한 덩어리로 뭉개버립니다.

2. **`CROP_MAX_SIDE = 2048` & `PATCH = 14` 해상도 한계**:

* 300 DPI로 스캔한 A0 도면은 약 **$14,043 \times 9,933$ 픽셀**입니다. 이를 `SigLIP2` 입력이나 `CROP_MAX_SIDE(2048px)`로 축소하면 글자가 2~3픽셀로 뭉개져 OCR(`gocr`)이 읽을 수 없습니다.

* **A0 도면 완벽 처리 방법 (To-Be): 4×4 섹터 그리드 타일링 (`DocumentReader::read_pages` 그대로 활용)**
코어 엔진(`ink.rs`, `SigLIP2`, `gocr`)을 고칠 필요 없이, **A0 도면을 넣기 직전에 A4~A3 크기의 타일(예: 4×4 = 16장 또는 4×2 = 8장, 약 $3000 \times 2100\text{ px}$, 10% 오버랩)로 잘라서 `DocumentReader::read_pages()`에 배열로 넘기면** 지금 당장 완벽하게 동작합니다!

* **이유 1 (`TEXT_UNIT` 완벽 복원)**: 타일 1장의 크기가 A4~A3 비율이 되므로 `TEXT_UNIT = 0.012` 공식이 도면의 KKS 태그 글씨 크기와 정확히 맞아떨어집니다.

* **이유 2 (`read_pages` 배치 가속)**: 이미 `document.rs`에 구현된 `read_pages`가 8장씩 묶어서 `SigLIP2 비전` → `gocr 비전` → `gocr 언어`를 가중치 재적재 없이 한 번에 돌리도록 최적화되어 있습니다.

* **이유 3 (전역 좌표 복원)**: 타일 `(row, col)`에서 찾은 로컬 `bbox`에 타일 오프셋 `(col * tile_w, row * tile_h)`만 더해주면 A0 전체 도면의 정확한 절대 좌표가 됩니다.

---

### 3. 연결되는 선과 속성으로 ‘절차(Procedure)’와 ‘깊이(Depth)’ 체크가 가능한가?

**네, 하지만 ‘도면 이미지에서 선을 찾는 것’과 ‘논리적 연결로 절차·깊이를 체크하는 것’의 역할을 정확히 나누어야 실패하지 않습니다.**

#### ① 도면의 ‘연결 선(배관·전선)’ 처리 주의점 (`ink.rs` 분석)

* 현재 `ink.rs`와 `layout.rs`는 문서의 표 테두리와 밑줄을 걸러내기 위해 **`RULE_RATIO = 0.8` (가로·세로로 길게 뻗은 직선은 ‘괘선’으로 보아 제거함)** 규칙을 쓰고 있습니다.

* 즉, 비전 모델(`SigLIP2`)이 A0 도면의 가느다란 배관 실선을 픽셀 단위로 끝까지 따라가며 추적(Line Tracing)하게 만들면 가로·세로 배관이 ‘표 괘선’으로 판정되어 잘려 나갑니다.

* **실무적 해법**: 도면에서 비전(`SigLIP2` + `gocr`)은 **‘설비 심볼 박스(KKS 코드)’와 ‘배관 양 끝에 적힌 화살표 라벨(From/To KKS 태그)’만 읽고**, 설비와 설비 사이의 연결 선(`Link`)은 그 읽은 태그를 바탕으로 **`lattice.rs`의 `adjacency` 그래프에 논리적 간선(`Edge`)으로 등록**합니다.

#### ② 연결 간선(`Edge`)과 속성을 이용한 ‘깊이(Depth)’ & ‘절차(Procedure)’ 체크 메커니즘

일단 설비(노드)와 배관/전선(간선 속성)이 `Lattice`와 `graph.rs`에 올라가면, 현재 코드의 BFS 탐색(`relations_around`, `close_link_path`)을 그대로 써서 **깊이(Depth)와 절차(Procedure) 체크가 100% 결정론적으로 수행**됩니다:

| 체크 항목 | 작동 방식 (`lattice.rs` + `graph.rs` + `state_machine`) | 발전소 실제 동작 예시 |
| --- | --- | --- |
| **1) 깊이(Depth) 체크**<br>*(Hop Depth & 공간 Depth)* | • `graph.rs`의 `VecDeque` 너비우선탐색(BFS)이 알람 설비(`Depth 0`)로부터 연결된 간선을 따라 **상류(`Depth -1, -2, -3...`)**와 **하류(`Depth +1, +2...`)**의 홉 거리를 정확히 계산합니다. <br>• 각 노드의 속성(`sector_id`, `floor`, `drawing_id`)으로 **공간 깊이(`Lv1 호기 ➔ Lv2 동 ➔ Lv3 층 ➔ Lv4 도면 ➔ Lv5 설비`)**를 동시에 체크합니다. | `101동 5층 보일러(Depth 0)` 알람 시:<br>• `Depth -1`: `103동 2층 급수조절밸브`<br>• `Depth -2`: `103동 1층 주급수펌프`<br>• `Depth -3`: `104동 1층 6.9kV 차단기`까지 선을 타고 깊이를 자동 산출 |
| **2) 선(Edge) 속성 체크**<br>*(유체·압력·시차 정합성)* | • 간선(`EdgeRow`)의 `link` 속성에 **매질(`고압급수`, `6.9kV전원`), 방향(`Upstream ➔ Downstream`), 허용 전파 시차($\Delta t \in [2\text{s}, 12\text{s}]$)**를 부여합니다. <br>• 선으로 연결된 두 설비의 상태 속성과 시계열 변곡점 시차($\Delta t$)가 물리 법칙에 맞는지 체크합니다. | `Depth -1(급수밸브)`이 $t=0\text{s}$에 잠기고 `Depth 0(보일러)`이 $t=+4.2\text{s}$에 과열됨 ➔ 선의 유속 속성($2 \sim 12\text{s}$)과 일치하므로 **인과 연결 확정!** |
| **3) 절차(Procedure) 순서 체크**<br>*(인터록 & AOP 단계 강제)* | • 각 설비 노드와 간선에 **표준 운전절차(SOP/AOP) 선행 조건(`pre_conditions`)** 속성을 넣습니다.<br>• 운전원이 조치를 실행할 때 `Gate 1~2`와 `counter_verify`가 **깊이 순서(상류 차단 ➔ 압력 해소 ➔ 하류 개방)를 어겼는지 체크하여 순서 위반 시 실행을 차단(`DeskError::Blocked`)**합니다. | *"급수조절밸브(`Depth 0`)를 수동 정비하려면, 반드시 상류 `Depth -1` 차단밸브 잠금(LOTO)과 바이패스 개방이 먼저 완료되어야 함"* ➔ 미완료 시 결재 버튼 잠금 |

---

### 요약: 지금 바로 가능한가?

1. **시계열 저장/쿼리**: `Lattice`는 불변 마스터/시드 조회를 맡고, 실시간 시계열 링버퍼와 범위·시차($\Delta t$) 쿼리는 `Store`에 얹는 구조로 **100% 가능**합니다.

2. **A0 도면 처리**: A0 통짜 이미지를 그대로 넣으면 `ink.rs`의 `TEXT_UNIT(0.012)` 상수 때문에 작은 KKS 글씨가 무시되지만, **A0를 A4~A3 격자 타일(8~16조각)로 분할해 `read_pages`에 넘기면 코드 수정 없이 현재 엔진으로 바로 처리 가능**합니다.

3. **선·속성 기반 깊이 & 절차 체크**: 도면에서 읽은 From/To 태그를 `graph.rs` 간선(`Edge`)으로 연결하면, **홉 깊이(`Depth ±N`) 역추적과 선행 조치 절차(Interlock Procedure) 강제 체크가 완벽히 동작**합니다.


## Part 8-4. A0 초대형 도면 타일링 · 시계열 쿼리 엔진 · 간선 속성 기반 깊이(Depth) 및 절차(Interlock) 검증 기획 (`docs/powerplant-a0-interlock-plan.md`)

1.2GW 화력발전소의 실제 현장에서 사용하는 **A0 규격($1189 \times 841\text{ mm}$) 대용량 P&ID 도면을 기존 `SigLIP2` + `gocr` 엔진의 코드 수정 없이 처리**하고, **`Lattice`와 `Store`를 결합한 시계열 범위·시차($\Delta t$) 쿼리** 및 **마인드맵 간선(`Edge`) 속성 기반의 깊이(Depth) 추적과 안전 인터록 절차(Procedure) 강제 체크**를 구현하는 상세 기획입니다.

---

### 1. A0 초대형 P&ID 도면 타일링(Tiling) 및 전역 좌표 복원 설계

#### 1.1 문제 정의 (왜 A0 원본 1장을 통째로 넣으면 안 되는가?)

기존 `core/src/ai/siglip2/ink.rs` 및 `layout.rs`는 A4 문서($1240 \times 1754\text{ px}$)를 기준으로 설계되어 있어 다음 2가지 물리적 상수를 가집니다:

1. **`TEXT_UNIT = 0.012` (페이지 높이 대비 글자 크기 비율)**: A0 도면은 A4보다 가로·세로 길이가 4배(면적 16배) 크지만, 도면 내 KKS 설비 코드 글씨 크기는 동일(약 2.5~3.5mm, A0 높이의 `0.003`)합니다. 통째로 넣으면 KKS 코드가 최소 면적 기준(`MIN_AREA_UNITS`) 미달로 무시됩니다.
2. **해상도 병목 (`CROP_MAX_SIDE = 2048`)**: 300 DPI로 스캔한 A0 도면($14,043 \times 9,933\text{ px}$)을 단일 이미지로 축소하면 KKS 텍스트가 2~3픽셀로 뭉개져 판독이 불가능합니다.

#### 1.2 해결 아키텍처: 4×4 섹터 그리드 타일링 (`A0TileGrid`) + 배치 판독

코어 비전 엔진(`SigLIP2`, `gocr`)의 상수는 건드리지 않고, 도면 전처리 단계에서 A0 도면을 경계선 10% 오버랩(Overlap)을 둔 4×4 격자(총 16개 타일, 타일당 약 $3800 \times 2700\text{ px}$, A3~A4 상당 비율)로 분할하여 `DocumentReader::read_pages`에 배치로 투입합니다.

```text
[A0 마스터 P&ID 도면 (14,043 x 9,933 px) — 도면번호: PID-103-LAB-A0]
+-------------------+-------------------+-------------------+-------------------+
| Tile (0,0) [A1]   | Tile (0,1) [A2]   | Tile (0,2) [A3]   | Tile (0,3) [A4]   |
| (운전기준 일람표) | (탈기기 4층 구역) | (상부 배관 헤더)  | (보일러 연결 OPC) |
+-------------------+-------------------+-------------------+-------------------+
| Tile (1,0) [B1]   | Tile (1,1) [B2]   | Tile (1,2) [B3]   | Tile (1,3) [B4]   |
| (6.9kV 전원 인입) | 🔥 10LAB10AP001   | 🔥 10LAB20AA102   | (고압급수가열기)  |
|                   | (주급수펌프 A)    | (급수조절밸브)    |                   |
+-------------------+-------------------+-------------------+-------------------+
| Tile (2,0) [C1]   | Tile (2,1) [C2]   | Tile (2,2) [C3]   | Tile (2,3) [C4]   |
| (복수펌프 구역)   | (주급수펌프 B)    | (바이패스 밸브망) | (재순환 라인)     |
+-------------------+-------------------+-------------------+-------------------+
| Tile (3,0) [D1]   | Tile (3,1) [D2]   | Tile (3,2) [D3]   | Tile (3,3) [D4]   |
| (고정 범례 Guide  | (고정 주석 Guide  | (Red-line 마크업  | [표제란 Title &   |
|  -> 자동 버림)    |  -> 자동 버림)    |  & MOC 기입란)    |  책임자 서명 Sign]|
+-------------------+-------------------+-------------------+-------------------+
  * 인접 타일 간 10% 오버랩(Overlap) 적용 -> 경계선에 걸친 설비 심볼·KKS 코드 잘림 방지
  * 중복 검출된 동일 KKS 박스는 IoU(교집합 비율) ≥ 0.5 기준으로 하나로 병합(NMS)

```

* **전역 정규화 좌표(`global_norm_bbox`) 변환 공식**:
타일 $(r, c)$ 내부에서 검출된 로컬 박스 $(x_0, y_0, x_1, y_1)$을 A0 전체 도면의 정규화 좌표 $[0.0 \sim 1.0]$으로 즉시 변환하여 `Lattice`에 저장합니다:

$$X_{\text{global}} = \frac{\text{offset\_x}(c) + x_{\text{local}}}{W_{\text{A0}}}, \quad Y_{\text{global}} = \frac{\text{offset\_y}(r) + y_{\text{local}}}{H_{\text{A0}}}$$

* **실시간 부분 타일 재스캔**:
평상시 알람이나 Red-line 수정 발생 시 16개 타일을 모두 읽지 않고, **변경 표시가 있는 타일(예: `D3`, `D4`)이나 대상 설비가 위치한 타일(`B3`) 딱 1~2조각만 크롭해 0.8초 만에 읽습니다**.

---

### 2. `Lattice` + `Store` 이원화 시계열(Time-Series) 저장 및 쿼리 엔진

기존 아키텍처의 불변 원칙(`Lattice`는 시작 시 1회 로드 후 불변, `Store`는 가변 상태 및 감사 로그 관리)을 그대로 지키면서 시계열 쿼리를 수행하는 구조입니다.

| 구분 | **`Lattice` (`core/src/lattice.rs`) — 정적 마스터 & 시드 시계열** | **`Store` (`core/src/store.rs`) — 실시간 시계열 링버퍼 & 세션** |
| --- | --- | --- |
| **저장 데이터** | • 5대 섹터·설비 마스터(`equipments`), A0 타일 좌표(`tile_id`, `global_norm_bbox`)<br>• 배관·전력 연결 간선(`edges`) 및 간선별 물리적 허용 시차(`lag_range_ms`)<br>• 시나리오 검증용 기준 시계열 시드(`seed_timeseries`) | • 실시간 DCS 센서 60초 슬라이딩 윈도우 (`RingBuffer`: `HashMap<Tag, VecDeque<Sample>>`) <br>• 변곡점 발생 시 동결 캡처된 **SDS 스냅샷 패킷(`SdsSnapshot`)**<br>• 진행 중인 알람 세션(`ActiveSession`) 및 감사 로그(`AuditLog`) |
| **핵심 쿼리 API** | 1. `equipment_by_kks(kks)` : 설비 위치·도면 타일 즉시 반환<br>2. `upstream_edges_of(kks, max_depth)` : 깊이(`Depth -1, -2...`)별 상류 간선·설비 트리 반환<br>3. `procedure_of(kks, action)` : 해당 설비 조작 전 필수 선행 절차(Interlock) 목록 반환 | 1. **`ts_at(tag, t_ms)`** : 현장 게이지 스캔 시각($t_{\text{scan}}$)과 일치하는 과거 시점의 DCS 값 쿼리<br>2. **`ts_stats(tag, window_ms)`** : 구간 평균, 분산(Flatline 검출), 기울기($dx/dt$), 트립 도달 시간(TTF) 쿼리<br>3. **`ts_inflection_lag(up_tag, down_tag)`** : 상·하류 두 센서 간 실제 변곡점 발생 시차($\Delta t = t_{\text{down}} - t_{\text{up}}$) 쿼리 |

---

### 3. 연결 선(`Edge`)과 속성을 이용한 ‘깊이(Depth)’ 및 ‘절차(Procedure)’ 체크 로직

비전 모델(`SigLIP2` + `gocr`)은 도면에서 설비 박스(`KKS`)와 배관 끝단의 연결 태그(`From/To KKS`)를 읽고, 실제 깊이 계산과 절차 강제는 `Lattice`의 간선 속성(`EdgeProperties`)과 `Gate 1~3` 상태 머신이 결정론적으로 수행합니다.

#### 3.1 간선(`Edge`)과 노드에 부여되는 3대 핵심 속성 (`synthetic_db.json` 확장)

1. **물리적 흐름 속성 (`flow_spec`)**:
* `medium`: `"HIGH_PRESS_WATER"` | `"MAIN_STEAM"` | `"POWER_6900V"` | `"LUBE_OIL"`
* `direction`: `"UP_TO_DOWN"` (단방향) | `"BIDIRECTIONAL"` (우회·모선 연결)
* `expected_lag_secs`: `[2.0, 12.0]` (상류 이상이 하류에 도달하는 물리적 시간 범위)

2. **깊이(Depth) 탐색 속성 (`hop_depth` & `spatial_depth`)**:
* **공간 깊이(`Lv1 ~ Lv5`)**: `1호기(Lv1) ➔ 103동(Lv2) ➔ 2층(Lv3) ➔ PID-103 타일 B3(Lv4) ➔ 10LAB20AA102(Lv5)`
* **연결 홉 깊이(`Depth -N ~ +N`)**: 알람 발생 설비를 `Depth 0`으로 두고 간선을 역추적할 때 각 설비의 홉 단계

3. **절차 및 인터록 속성 (`interlock_procedures`)**:
* 특정 설비(`Depth 0`)를 조작·정비하거나 우회(Bypass)할 때, **연결된 상류(`Depth -1`)·보조 라인에서 반드시 먼저 완료되어야 하는 선행 조건(Pre-condition) 규칙**입니다.

#### 3.2 깊이(Depth) & 절차(Procedure) 3단계 검증 메커니즘 (`pipeline.rs` & `intake.rs`)

```text
[간선 속성을 활용한 깊이(Depth) 역추적 및 안전 절차(Procedure) 강제 체크 흐름]

  [Depth -2: 104동 차단기] ──(전원선: Δt 0.1s)──► [Depth -1: 103동 급수펌프] ──(급수관: Δt 1.8s)──► [Depth 0: 급수조절밸브]
         │                                               │                                              │
         ▼                                               ▼                                              ▼
  (절차 Step 1 체크)                              (절차 Step 2 체크)                             (절차 Step 3 실행)
  보조펌프 전원 정상 투입? ──(Pass)──► 상류 차단밸브 LOTO 잠금 & 압력 해소? ──(Pass)──► 바이패스 수동 개방 결재 허용!
                                                         │
                                                   (미완료 시!)
                                                         ▼
                                      🚨 [Gate 1/3 인터록 차단: CaseOutcome::Blocked]
                                      "선행 절차(Depth -1 압력 해소) 미완료 상태에서 확정 시도 차단"

```

* **검증 ① (원인 탐색 시 깊이별 시차 $\Delta t$ 체크 — `Gate 3`)**:
* `Depth 0`(101동 보일러 과열) 알람 시 `Depth -1`(103동 급수밸브), `Depth -2`(103동 급수펌프), `Depth -3`(104동 차단기)까지 선을 따라 내려가며 각 간선의 `expected_lag_secs`와 실제 시계열 변곡점 시차($\Delta t$)가 일치하는 가장 깊은 상류 노드를 최초 발원지(Root Cause)로 확정합니다.

* **검증 ② (조치 결재 시 깊이 순서 기반 절차 인터록 체크 — `confirm_form` / `officer_action`)**:

* 기존 민원 창구에서 *"원본 서류 확인 체크박스를 안 누르면 확정 버튼이 차단(`DeskError::ChecklistIncomplete` / `Blocked`)"*되던 로직을 그대로 발전소 안전 절차 인터록(Safety Interlock)으로 격상합니다.

* 예: `10LAB20AA102`(급수조절밸브, `Depth 0`) 고착 사고를 해결하기 위해 교대감독이 `[조치 확정]`을 누를 때, 엔진은 해당 설비에 걸린 `interlock_procedures`를 순서대로 검사합니다:
* **절차 1 (`Depth -1` 체크)**: 상류 보조 급수펌프(`10LAB10AP002`)가 기동 상태(`RUNNING`)인가?
* **절차 2 (`Depth 0` 우회선 체크)**: 수동 바이패스 밸브(`10LAB20AA103`) 개도가 50% 이상 열렸는가?
* **절차 3 (`LOTO 서명` 체크)**: 현장 운전원의 잠금표지(LOTO) 스캔 또는 체크리스트가 완료되었는가?

* 위 1~3단계 중 하나라도 빠진 채 강제 확정을 시도하면 `Actor::ZoroGuardrail`이 `AuditCategory::IllegalActionIntercepted` 감사 로그를 남기고 조작을 즉시 차단(`CaseOutcome::Blocked`)합니다.

---

### 4. 시드 DB 스키마 확장 명세 (`synthetic_db.json` — A0 타일·시계열·절차 인터록 통합본)

```json
{
  "a0_drawings": [
    {
      "drawing_id": "PID-103-LAB-A0",
      "size_mm": [1189, 841],
      "pixel_size": [14043, 9933],
      "grid_Spec": { "rows": 4, "cols": 4, "overlap_ratio": 0.10 },
      "tiles": [
        { "tile_id": "B2", "row": 1, "col": 1, "equipments": ["10LAB10AP001"] },
        { "tile_id": "B3", "row": 1, "col": 2, "equipments": ["10LAB20AA102", "10LAB20AA103"] },
        { "tile_id": "D3", "row": 3, "col": 2, "role": "REDLINE_MOC_ZONE" },
        { "tile_id": "D4", "row": 3, "col": 3, "role": "TITLE_AND_SIGN_BLOCK" }
      ]
    }
  ],
  "edges_with_specs": [
    {
      "a": "10LAB10AP001",
      "b": "10LAB20AA102",
      "link": {
        "kind": "fluid_pipe",
        "medium": "고압급수",
        "design_press_mpa": 28.5,
        "lag_secs_range": [0.5, 3.0]
      },
      "label": "103동 1F 주급수펌프 A (타일 B2) ➔ 2F 급수조절밸브 (타일 B3)"
    },
    {
      "a": "10LAB20AA102",
      "b": "10HAH10BB001",
      "link": {
        "kind": "fluid_pipe",
        "medium": "보일러급수",
        "design_flow_tph": 1850.0,
        "lag_secs_range": [2.0, 12.0],
        "off_page_to": { "drawing_id": "PID-101-HAD-A0", "tile_id": "B1" }
      },
      "label": "103동 2F 급수조절밸브 (PID-103 타일 B3) ➔ 101동 5F 보일러 과열기 (PID-101 타일 B1)"
    }
  ],
  "interlock_procedures": [
    {
      "target_kks": "10LAB20AA102",
      "fault_code": "VALVE_STUCK_LOW",
      "aop_id": "AOP-103-FW02",
      "steps": [
        {
          "step_no": 1,
          "req_depth": -1,
          "target_kks": "10LAB10AP001",
          "condition": "PRESS_BELOW_30_MPA",
          "description": "[Depth -1 선행] 상류 주급수펌프 A 토출압력이 30.0 MPa 이하(안전 범위)인지 확인"
        },
        {
          "step_no": 2,
          "req_depth": 0,
          "target_kks": "10LAB20AA103",
          "condition": "BYPASS_OPEN_GTE_50_PCT",
          "description": "[Depth 0 우회] 인접 수동 바이패스 밸브(10LAB20AA103) 개도를 50% 이상 개방 확인"
        },
        {
          "step_no": 3,
          "req_depth": 0,
          "target_kks": "10LAB20AA102",
          "condition": "LOTO_SIGNED_SCAN",
          "description": "[현장 서명] 고착된 주 조절밸브 차단 및 현장 운전원 LOTO 점검표 서명 스캔 확인"
        }
      ]
    }
  ]
}

```

---

### 5. 아스키(ASCII) UI 레이아웃: A0 도면 미니맵 타일 뷰 & 깊이·절차(Interlock) 체크 콘솔

주제어실(MCR) 화면에서 **A0 대형 도면의 4×4 타일 네비게이터**와, 설비 클릭 시 **연결 선(Edge) 속성에 따른 깊이(Depth) 추적 및 절차(Interlock Step 1➔2➔3) 강제 검증 패널**이 작동하는 아스키 레이아웃입니다.

```text
+======================================================================================================================+
| 🗺️ [A0 초대형 P&ID 타일 뷰 & 절차 인터록 콘솔] 도면: PID-103-LAB-A0 (14,043 x 9,933 px | 4x4 타일 인덱싱 완료)      |
+======================================================================================================================+
| [공간 Depth] Lv1. 1호기 ▸ Lv2. 103동 ▸ Lv3. 2F ▸ Lv4. PID-103-A0 [타일 B3] ▸ Lv5. 10LAB20AA102 (급수유량조절밸브)    |
+-------------------------------------------------------------------+--------------------------------------------------+
| [좌측 상단: A0 전체 4x4 타일 미니맵]  [현재 확대 타일: B2 ~ B3]   | [우측: 간선(Edge) 속성 & 절차(Interlock) 검증기] |
| +----+----+----+----+                                             |                                                  |
| | A1 | A2 | A3 | A4 |  * 타일 클릭 시 해당 구역(3800x2700px)으로  | 1. [선택 간선(Line) 물리·시계열 속성 체크]       |
| +----+----+----+----+    즉시 고해상도 팬/줌 이동                 | • 연결선: 10LAB20AA102(D:0) ➔ 10HAH10BB001(D:+1) |
| | B1 |[B2]|🔥B3| B4 |  * B2: 주급수펌프(주의) / B3: 조절밸브(원인)| • 매질/규격: 고압 보일러급수 (설계 1,850 t/h)    |
| +----+----+----+----+  * D3: Red-line 수정란 / D4: 표제란·서명    | • 시차 속성: 허용 Δt [2.0s ~ 12.0s]              |
| | C1 | C2 | C3 | C4 |                                             | • 실측 시차: Δt = +4.2s [✓ 물리적 유속 일치!]    |
| +----+----+----+----+                                             |                                                  |
| | D1 | D2 |✏️D3|✒️D4|  [타일 B3 부분 재스캔 (0.45초)] [전체 보기] | ------------------------------------------------ |
| +----+----+----+----+                                             | 2. [AOP-103-FW02 깊이별 선행 절차(Interlock) 체크|
|-------------------------------------------------------------------| *(순서대로 충족되지 않으면 확정 버튼이 잠깁니다)*|
| [A0 고해상도 타일 뷰어 (현재 포커스: Tile B2 ──► Tile B3 연결부)] |                                                  |
|                                                                   |  [Step 1] Depth -1 (상류 103동 주급수펌프 A)     |
|  +--[Tile B2 영역]-----------+      +--[Tile B3 영역]===========+ |   ☑ 토출압력 30.0 MPa 이하 확인 (현재 29.4 MPa)  |
|  | [Depth -1] 10LAB10AP001   |      ‖ 🔥 [Depth 0] 10LAB20AA102 ‖ |     ➔ [자동통과: Store 시계열 링버퍼 쿼리 완료]  |
|  | 주급수펌프 A (1F)      (◎)|      ‖ 급수유량조절밸브 (2F)     ‖ |                                                  |
|  | • 토출압: 29.4 MPa        |      ‖ • 개도: 18.0% (고착!)     ‖ |  [Step 2] Depth 0 (우회 10LAB20AA103 바이패스)   |
|  +---------------------------+      +===========================+ |   ☑ 수동 바이패스 밸브 개도 50% 이상 개방 확인   |
|               ║                                  ║                |     • 현재 개도 입력/스캔 (%): [ 65.0     ] [✓]  |
|               ╚══(간선 #1: 고압급수 배관)════════╝                |                                                  |
|                  • 유속 시차 Δt: +1.8s (역류 적체)                |  [Step 3] 현장 작업자 LOTO 안전서명 스캔 확인    |
|                                                  ║                |   ☐ 현장 점검표(Tile D4) 운전원 서명·원본 대조   |
|                                                  ▼ (간선 #2)      |     ➔ ⚠️ [미완료: 체크 전까지 아래 확정 잠김!]   |
|                                     +---------------------------+ |                                                  |
|                                     | [점프 ➔ PID-101 타일 B1]  | | ------------------------------------------------ |
|                                     | Depth +1: 보일러 과열기   | | [교대감독 조치 결정 (policy.rs & intake.rs)]     |
|                                     | • 시차 Δt: +4.2s (과열!)  | |  [현장 재점검 지시]   [🔒 조치 확정 (Step 3 필요)|
+-------------------------------------------------------------------+--------------------------------------------------+

```

---

### 6. 전체 기획 시리즈(Part 8 마스터 ~ Part 8-4) 최종 요약 정리

지금까지 빌드업한 대규모 발전소(1.2GW USC 화력발전소) 기획안의 전체 구조는 다음과 같이 빈틈없이 완결되었습니다:

1. **Part 8 (마스터 기획)**: 한국형 1.2GW 화력발전소 **5대 섹터(101동~105동)·층고(EL.)·KKS 표준 코드 체계**, 사전 인덱싱 vs 실시간 스캔 이원화, 현장 Red-line 도면 변경관리(MOC), 시드 원장 4대 상호작용 정의.
2. **Part 8-1 & 8-1B (인터랙티브 3-Way UI & 팔란티어 프로세스 마이닝)**: **① P&ID 도면 뷰 / ② Mermaid 파이프라인 뷰 / ③ 옵시디언 마인드맵 뷰**의 단일 상태 클릭 연동 및 **유량 두께·병목 배지·신호 전파 시차($\Delta t$)·타임머신 슬라이더** 레이아웃.
3. **Part 8-2 (파이프라인 Stage 1~5 드릴다운 & 현장 Kiosk)**: 하단 Stage 카드 클릭 시 열리는 **`SigLIP2` 조각·`gocr` 교정·`Gate 2` 3중 대조·`Zoro-1` 확률·`factcheck` 결재 패널** 및 현장 순시 단말 5단계 화면.

4. **Part 8-3 & 8-4 (시계열·SDS 로직 & A0 도면 타일링·절차 인터록)**:
* **A0 도면**: 4×4 격자 타일링(10% 오버랩)으로 분할해 기존 `TEXT_UNIT(0.012)` 상수를 그대로 유지하며 전역 좌표로 복원.
* **시계열 & SDS**: `Lattice`(정적 마스터) + `Store`(60초 링버퍼) 결합으로 기울기($dx/dt$), 잔여 시간(TTF), 시차($\Delta t$)를 쿼리하고, SDS 3축 직교 분할 질문(`judge_by_criteria`)으로 의사결정 신뢰도 확보.

* **깊이 & 절차 체크**: 간선(`Edge`) 속성을 따라 `Depth ±N`을 추적하고, 선행 안전 절차(Step 1➔2➔3) 미이행 시 `ZoroGuardrail`이 확정을 원천 차단(`IllegalActionIntercepted`).
