# 1.2GW 화력발전소 P&ID · 신호 기반 이상 위치 탐색 및 원인 진단 (기획 Part 8)

> 상태: 기획 기준서입니다. 1절부터는 받은 기획안(Part 8 · 8-1 · 8-1B · 8-2)을 그대로 옮기고 표 모양만 고쳤습니다. 시계열 · SDS 심화(Part 8-3)는 [powerplant-timeseries-sds-plan.md](powerplant-timeseries-sds-plan.md) 입니다.
> 구현은 이 저장소(blueprint-sandbox)에 있고, zoro-gravity 의 AI 엔진과 모델을 그대로 씁니다 ([engine.md](engine.md)). 수치는 모두 합성 데이터 기준입니다 ([synthetic-plant-data.md](synthetic-plant-data.md)). 실제 모델 측정은 [verification.md](verification.md) 입니다.
> 기획과 다르게 만든 곳은 0.2절에 **확인** 으로 적었습니다.

## 0. 구현 대응

### 0.1 기획 절 → 코드

| 기획 | 구현 | 상태 |
| --- | --- | --- |
| 2절 공간 뎁스 Lv1 ~ Lv5, 5대 섹터, 마스터 도면 | `core/src/plant.rs`, `core/src/lattice.rs` (`SpatialAddress::breadcrumb`), `core/fixtures/synthetic_db.json` | 구현 |
| 3절 사전 인덱싱(Phase A) · 정기 개정 · Red-line 실시간 | `core/examples/plant_probe.rs` (도면 5장 판독), `extract.rs` (`DocKind::Drawing` · `Redline`), `gate2_consistency::check_moc` (구버전 도면 경고) | 부분 (확인 6 · 7 · 8) |
| 4절 상호작용 ① KKS 오독 교정 | `plant::repair_kks` (자리별 숫자 · 영문 혼동) + `Lattice::match_kks` (편집 거리 2, 유일할 때만) | 구현 |
| 4절 상호작용 ② 도면 간 점프 | `connectors` 원장, `graph::upstream_paths` (경로의 연결점), 도면 뷰의 점프 상자 | 구현 |
| 4절 상호작용 ③ DCS 보팅 vs 현장 게이지 | `gate2_consistency::{vote, field_vs_dcs, drift}` (촬영 시각 값으로 대조) | 구현 |
| 4절 상호작용 ④ Red-line vs `moc_ledger` | `gate2_consistency::check_moc` (번호 · 설비 · 기존 · 변경 값 · 승인 상태 · 서명자 관할 · 설계 한계), 위조는 `ContradictionBlocked` 잠금 | 구현 |
| 5절 Stage 1 Gate 0 라우팅 · 좌표 호출 | `state_machine/gate0_router.rs` | 구현 |
| 5절 Stage 2 SigLIP2 + gocr (스캔 투입 때만) | `ai::document` (zoro-gravity), `extract.rs`, 신호 알람은 Stage 1 · 2 건너뜀 | 구현 |
| 5절 Stage 3 Gate 1 · 2 | `gate1_formal.rs` (동결 · 잡음 · 서명 · PTW/LOTO), `gate2_consistency.rs` | 구현 |
| 5절 Stage 4 Gate 3 + Zoro-1 판단 | `causal.rs` (인과 시차), `gate3_substantive.rs`, `verdict::{judge_by_criteria, judge_by_axes}` | 구현 |
| 5절 Stage 5 Zoro-1 글쓰기 + factcheck + 결재 | `drafting::draft_aop`, `factcheck::check` (숫자 · 코드), `pipeline::confirm` (공동 결재 강제), `sds::seal` | 구현 |
| 6절 3-Way 뷰 · 뎁스 · 단계 패널 | `app/src/PlantTopologyView.tsx`, `views/{DrawingView,MermaidView,MindMapView}.tsx`, `SidePanel.tsx`, `StagePanel.tsx`, `OfficerView.tsx` | 구현 |
| 8-1B 프로세스 마이닝 오버레이 · 타임머신 | `core/src/mining.rs`, `app/src/MiningPanel.tsx`, `TimeScrubber.tsx` | 구현 |
| 8-2 Stage 1 ~ 5 상세 드릴다운 | `app/src/StagePanel.tsx` (`StageDrawer`) | 구현 |
| 8-2 현장 순시 단말 5단계 | `app/src/KioskView.tsx`, `core/src/field.rs` | 구현 (확인 11) |
| 7절 P11 ~ P14 검증 시나리오 | `core/tests/plant_scenarios.rs` (P1 ~ P7), `scripts/e2e/console.js` | 구현 |

### 0.2 기획과 다른 점 (확인)

1. **원인 판정 코드 이름.** 5절은 `G3_ADVERSE_UPSTREAM_CAUSE`, 8-2 의 Stage 4 화면은 같은 선택지를 `G3_HOLD_RELATED` 로 적었습니다. `G3_ADVERSE_UPSTREAM_CAUSE` 로 통일했습니다.
2. **과열기 한계.** 서술의 "638.0 °C (트립 한계 635 °C)" 는 트립 한계를 넘고도 운전 중이라 맞지 않습니다. 합성 원장은 경보 625 · 트립 645 °C 이고, P2 는 638 °C 까지 오릅니다 (경보 초과, 트립 전).
3. **P2 의 "2홉 상류".** 아스키 화면은 급수밸브 → 과열기를 1홉으로 그렸지만 7절 검증 기준은 2홉입니다. 원장에 수냉벽 · 노(`10HAD10BB001`)를 둬서 급수밸브 → 수냉벽 → 과열기 (2홉) 이고, 도면 점프 `OPC-103-101` 은 급수밸브 → 수냉벽 간선입니다. 경로 지연 합은 기획의 [2.0, 12.0] 초입니다.
4. **시차 수치.** 서술의 "+1.8s 압력 역류 · +4.2s 온도 급등" 은 합성 시계열에서 다시 계산한 값으로 나옵니다 (펌프 배압 약 1.2초, 과열기 변곡 약 4.3초). 화면의 숫자는 지어내지 않고 계산한 값입니다.
5. **P1 경보값.** 채널 A 는 14.2 MPa 까지 내려가지만 DCS 경보는 경보 한계(22.0)를 지나는 순간(21.9 MPa)에 납니다. 3중 대조표의 ③ 단일 알람은 촬영 시각의 채널 A 표시값(14.2 MPa)을 보입니다.
6. **사전 인덱싱 좌표.** 기획은 SigLIP2 + gocr 1회 스캔으로 `norm_bbox` 를 원장에 저장합니다. 실측에서 KKS 는 모두 찾았지만 상자는 조각 단위라(IoU 0.12 ~ 0.18) 원장 좌표로 쓰기에는 부족합니다. 원장 좌표는 합성 도면 생성기가 그린 좌표이고, 사전 인덱싱 판독은 KKS · 도면번호 · 개정 확인에 씁니다. 도면 전용 시각 앵커 학습(P12)이 남았습니다.
7. **범례(Guide) 버림.** 지금 크롭 앵커는 zoro-gravity 가 민원 서식으로 학습한 것이라 도면의 범례를 안내문으로 보지 않습니다 (도면 5장 모두 버림 0, 점검표는 1개 버림).
8. **SDS 델타 패치 판독**(Red-line 의 바뀐 패치만 gocr 로)과 **`GdnState` 프리픽스 스냅샷**은 구현하지 않았습니다 ([engine.md](engine.md) 5절).
9. **Mermaid 뷰 범위.** 34개 설비를 모두 그리면 읽기 어려워서 기본은 선택 설비 2홉 + 원인 경로이고, "전체 계통" 토글을 뒀습니다.
10. **P3 자동 확정.** 화면 예시의 "[자동확정] MOC승인" 은 자동화 모드(승인자 · 근거 규정)에서만 일어납니다. 기본 보조 모드에서는 교대감독이 확정합니다.
11. **현장 단말.** 사번/생년월일 칸은 사번만 받습니다. 서명이 두 번 실패할 때의 "주제어실에서 사번 날인하기" 는 무전 안내 문구로 대신했습니다. Stage 3 의 "교대감독 수동 보정 입력" 칸은 만들지 않았습니다 (현장 값은 현장 단말로만 들어옵니다).
12. **고위험 결재.** "[고위험 예외승인] [현장 재점검요구] [🚨 조치확정]" 은 `ApproveHighRisk(ApplyProcedure { team_lead_cosign, procedure_ref })` · `ProveFalsePositive { evidence_scans }` · `RequestFieldRecheck` · `Reject` 로 나눴습니다. 근거 절차서 번호는 초안의 번호와 같아야 하고, 계통 이상 판정은 근거 없이 반려할 수 없습니다.
13. **저장.** 세션 · 보관 · 감사 로그는 메모리에 있습니다 (zoro-gravity 와 같음). SDS 봉인 해시는 보관 행과 감사 로그에 남습니다.

---

## Part 8. 한국형 1.2GW 화력발전소 도면(P&ID)·신호 기반 이상 위치 탐색 및 원인 진단 파이프라인 기획 (`docs/powerplant-control-plan.md`)

대민 창구 심사(Part 1~6) 및 다부서 문서 취합(Part 7)을 넘어, **물리적 폐쇄망으로 운영되는 한국형 1.2GW 초초임계압(USC) 화력발전소에서 설비·공간 이상 발생 시 P&ID 도면과 현장 영상에서 위치를 특정하고, 계통 마인드맵(Graph)과 의사결정 모델(`Zoro-1`)로 근본 원인과 조치 절차서(AOP)를 도출하는 온디바이스 관제 파이프라인** 기획입니다.

---

### 1. 배경 및 발전소 실무 페인 포인트 해결 원칙 (As-Is vs To-Be)

| 발전소 현장 실무 문제 (As-Is) | 발생 원인 | `zoro-gravity` 해결 원칙 (To-Be) |
| --- | --- | --- |
| **1) 알람 폭주(Alarm Shower) 시 근본 원인 파악 지연** | 하류(예: 보일러 과열) 알람이 울릴 때 상류(예: 급수펌프·전원) 도면 수백 장을 사람이 일일이 대조해야 함 | 마스터 P&ID 도면을 **사전 1회 인덱싱하여 마인드맵(`graph.rs`)으로 구조화**하고, 알람 시 상·하류 파급 경로(`MAX_HOPS`)를 0.001초 만에 역추적 |
| **2) 단일 센서 오류로 인한 불시 정지(Spurious Trip)** | 설비는 정상인데 DCS 전송기 1개가 오작동하여 발전기가 셧다운되면 수억 원의 손실 발생 | **Gate 2 정합성 심사**에서 ‘DCS 다중 보팅 원장 vs 현장 로컬 아날로그 게이지 스캔본(`SigLIP2`+`gocr`)’을 3중 교차 대조하여 센서 고장 분리 |
| **3) 현장 부품 교체 후 CAD 도면 미반영 (Red-line 방치)** | 정식 CAD 도면 개정에 1~6개월이 걸려, 현장에서 볼펜으로 수정한 종이 도면(Red-line)과 시스템 기준치가 따로 놂 | 정비팀이 제출한 **Red-line 수기 수정 도면과 변경관리 원장(`moc_ledger`)을 즉시 스캔·대조**하여, 정식 도면 발행 전에도 변경 사양을 안전하게 오버레이 반영 |
| **4) 폐쇄망 보안 및 AI 환각·임의 제어 위험** | 발전소는 외부 클라우드 연동이 불가하며, AI가 임의로 수치를 지어내거나 설비를 정지시키면 대형 사고로 이어짐 | **단일 워크스테이션 온디바이스 구동(VRAM 1GB~4.5GB)**, **결정론적 5-Gate 가드레일(AI 단독 제어 금지, 교대감독 승인 강제)**, **`factcheck.rs` 수치 1:1 검증** 적용 |

---

### 2. 한국형 1.2GW 화력발전소 공간·도면 계층 구조 (Spatial Depth Lv1 ~ Lv5)

발전소 설비를 아파트 단지(단지 → 동 → 층 → 라인 → 호수)와 동일한 5단계 공간 뎁스(Spatial Depth)와 **KKS(발전소 설비 식별 표준) 코드**로 구조화하여 `Gate 0` 및 `Lattice` 시드 대장에 매핑합니다.

#### 2.1 공간 뎁스(Depth) 5단계 체계

* **Lv 1. 호기 (단지)** : 제1발전소 `10`(1호기, 1.2GW), `20`(2호기, 1.2GW), `00`(공용설비)
* **Lv 2. 섹터/건물 (동)** : `Gate 0` 라우터가 분류하는 5대 주 건물 구역

* **Lv 3. 층/고도 (층)** : 해발 고도 기준 `B1F(EL.-6.0m)`, `1F(EL.+0.0m)`, `2F(EL.+9.0m)`, `3F(EL.+18.0m 운전층)`, `5F(EL.+65.0m 보일러 상부)`
* **Lv 4. 계통 도면 (라인)** : 계통별 마스터 P&ID 도면 (`PID-101-HAD` ~ `PID-105-HLB`)
* **Lv 5. 개별 설비·센서 (호수)** : KKS 설비 코드(예: `10LAB10AP001`) 및 부착 센서 태그(`CP`: 압력, `CT`: 온도, `CY`: 진동, `CF`: 유량, `CG`: 개도율)

#### 2.2 5대 핵심 섹터(Lv 2) 및 마스터 도면 정의

| 섹터 코드 (`Category`) | 건물명 (아파트 비유) | 주요 층별 핵심 설비 (KKS 코드) | 마스터 도면 ID | 주요 이상 징후 (알람) |
| --- | --- | --- | --- | --- |
| **`Sector01Boiler`** | **101동: 보일러동**<br>(`10UHA`) | • `1F`: 미분탄기(`10HFC`), 압입통풍기(`10HLA`)<br>• `3F`: 연소 버너(`10HHD`), 수냉벽(`10HAD`)<br>• `5F`: 최종과열기(`10HAH`), 재열기(`10HAJ`) | `PID-101-HAD` | 과열기 출구 증기 온도 급등($>635^\circ\text{C}$), 보일러 튜브 누설, 미분탄기 과열 |
| **`Sector02Turbine`** | **102동: 터빈건물**<br>(`10UMA`) | • `B1F`: 복수기(`10MAG`)<br>• `1F`: 터빈 윤활유 냉각계통(`10MAV`), 제어유(`10MAX`)<br>• `3F`: 주증기밸브(`10MAA10AA001`), 고압·중압·저압터빈(`10MAA`~`MAC`), 발전기(`10MKA`) | `PID-102-MAA` | 터빈 베어링 진동 급등($>200\ \mu\text{m}$), 윤활유 온도 상승, 주증기 밸브 고착 |
| **`Sector03Feedwater`** | **103동: 급수·보조펌프동**<br>(`10ULB`) | • `B1F`: 복수펌프(`10LCA`), 해수 순환수펌프(`10PAB`)<br>• `1F`: 터빈구동 주급수펌프(`10LAB10AP001`)<br>• `2F`: 주급수 유량조절밸브(`10LAB20AA102`), 급수가열기<br>• `4F`: 탈기기(`10LAA`) | `PID-103-LAB` | 주급수펌프 토출압력 급락/과압, 급수조절밸브 저개도 고착, 유량 급감 |
| **`Sector04Electric`** | **104동: 전기·제어동**<br>(`10UBA`) | • `옥외`: 주변압기(`10BAT`), 소내보조변압기(`10BBT`)<br>• `1~2F`: 6.9kV 고압차단기실(`10BBA`), 480V MCC, UPS<br>• `3F`: **주제어실(MCR — 관제 콘솔 위치)** | `PID-104-BBA` | 6.9kV 차단기 과전류 트립(하류 펌프 정지 유발), 변압기 유온 상승 |
| **`Sector05EnvSafety`** | **105동: 환경·통풍설비동**<br>(`10UQA`) | • `1~2F`: 유인통풍기(`10HLB`), 전기집진기(`10HLC`), 탈질(`10HNA`), 탈황 흡수탑(`10HTB`) | `PID-105-HLB` | 유인통풍기 실속으로 인한 보일러 노내 압력 급변, 유해가스($\text{NH}_3$) 누출 |

---

### 3. 도면 스캔 주기 및 실무 설비 변경관리(MOC) 운영 설계

발전소 도면은 평상시 고정되어 있으므로 **알람이 울릴 때마다 전체 도면을 다시 스캔하지 않고, ‘사전 인덱싱(Track A)’과 ‘실시간 알람·변경 처리(Track B)’로 이원화**하여 응답 속도를 0.6초대로 유지합니다.

#### 3.1 도면 스캔 및 업데이트 3단계 실무 프로세스

1. **초기 구축 및 정기 도면 개정 (Phase A — 사전 1회 배치 스캔)**
* 발전소 마스터 P&ID 도면들을 `SigLIP2` + `gocr`로 1회 스캔하여 각 설비의 도면 내 정규화 좌표(`norm_bbox: [x0, y0, x1, y1]`)와 KKS 코드, 도면 간 연결점(`off_page_connectors`)을 시드 대장(`synthetic_db.json`)에 영구 저장합니다.

* 계획예방정비(Overhaul) 후 정식 CAD 도면이 개정(`Rev.3` → `Rev.4`)되면 변경된 도면 페이지만 1회 부분 재스캔(약 1~2초)하여 좌표를 갱신합니다.

2. **단순 부품 교체 (Like-for-Like — 도면 스캔 없음)**
* 동일 사양의 베어링이나 센서 교체 시에는 도면이 바뀌지 않으므로, 도면 재스캔 없이 정비 이력과 센서 영점 정보만 갱신합니다.

3. **현장 사양 변경 및 임시 조치 (Red-line Markup — 변경분 실시간 스캔)**
* 정식 CAD 도면이 나오기 전 현장 엔지니어가 종이 도면에 볼펜으로 수정한 Red-line 변경 도면(또는 LOTO 작업허가표)을 스캐너에 투입하면, `SigLIP2`가 변경 기입 영역과 책임자 서명(`Sign`)만 크롭하고 `gocr`가 변경 번호(`MOC-2026-xxxx`)와 새 임계치를 읽어 즉시 반영합니다.

---

### 4. 도면 ↔ 시드 원장(`Lattice`) 4대 상호작용 및 마인드맵 구조

도면 이미지와 시드 데이터는 단순 조회가 아니라 다음 **4가지 상호작용 고리**로 서로를 검증합니다.

1. **상호작용 ① (KKS 오독 자동 교정 및 좌표 정합)**:
* `gocr`가 도면이나 현장 명판에서 `10LABI0AP001`(`1`을 `I`로 오독)을 읽으면, `Lattice` 설비 대장과 편집 거리(`edit_distance <= 2`)를 대조해 유일한 매칭 코드인 `10LAB10AP001`로 자동 복원합니다.

2. **상호작용 ② (도면 간 점프 참조 — `off_page_connectors`)**:
* `103동 급수 도면(PID-103)` 우측 끝에서 나가는 배관이 `101동 보일러 도면(PID-101)` 좌측 입구의 어느 설비로 이어지는지 양방향 커넥터로 연결하여, 서로 다른 도면에 걸친 사고 원인을 하나로 묶습니다.

3. **상호작용 ③ (실시간 DCS 다중 보팅 원장 vs 현장 게이지 스캔 3중 대조)**:
* 단일 센서 알람값(`channel_a`), DCS 2-out-of-3 보팅 원장(`dcs_telemetry`), 그리고 현장 운전원이 촬영한 로컬 아날로그 게이지 점검표 스캔값(`local_gauge_card`)을 교차 대조합니다.

4. **상호작용 ④ (Red-line 수기 수정 도면 vs 변경관리 원장 `moc_ledger` 대조)**:
* 현장 Red-line 도면에 적힌 변경 번호(`moc_no`), 새 허용 압력 수치, 서명한 엔지니어의 관할 섹터 권한(`authorized_sectors`)을 `moc_ledger` 원장과 대조합니다. 원장에 없거나 수치가 위조된 경우 즉시 잠금(`ContradictionBlocked`) 처리합니다.

---

### 5. 단계별 실행 파이프라인 상세 설계 (Pipeline Stages: Gate 0 ~ Gate 5)

모든 모델은 `SharedResidency`(GPU에는 한 번에 한 모델만 상주) 원칙에 따라 교대로 실행되며, 현장 사진 스캔이 없는 순수 신호 알람 건은 문서 모델(`SigLIP2`, `gocr`)을 띄우지 않고 즉시 `Zoro-1`로 직행합니다.

* **Stage 1 (`Gate 0` 라우팅 & 도면 좌표 즉시 호출)**

* 알람 태그 수신 즉시 `Lattice`에서 소속 섹터(`Lv2`), 층(`Lv3`), 도면 ID(`Lv4`), 도면 내 좌표(`norm_bbox`)를 메모리에서 즉시 불러와 화면에 핀포인팅합니다.

* **Stage 2 (`SigLIP2` + `gocr` 현장 점검표·Red-line 도면 판독 — *스캔본 투입 시에만 실행*)**

* `SigLIP2`가 도면 표제란(`Title`), 설비 태그·게이지(`Field`/`Table`), 작업자 서명(`Sign`)만 골라내고 고정 주석·범례(`Guide`)는 버립니다. 이어서 `gocr`(비전→언어)가 글자와 수치를 읽습니다.

* **Stage 3 (`Gate 1` 형식심사 & `Gate 2` 신호·원장 정합성 교차대조)**

* **Gate 1**: 센서 단선/통신 두절 여부, 현장 안전작업허가서(PTW/LOTO) 및 Red-line 도면의 책임자 서명 유효성(`signature_valid`)을 검사합니다.

* **Gate 2**: DCS 보고치와 현장 게이지 스캔값의 편차 검사(센서 드리프트 판별), Red-line 도면 수치와 `moc_ledger` 승인 원장 일치 여부를 검증합니다.

* **Stage 4 (`Gate 3` 마인드맵 상·하류 역추적 + `Zoro-1 판단`)**

* **마인드맵 탐색(`graph.rs`)**: 알람 설비를 기준(`Hop Depth 0`)으로 상류(`Depth -1, -2`: 전원·급수·윤활유)와 하류(`Depth +1`: 터빈·배기가스) 연결 설비의 이상 유무를 탐색해 근본 원인 경로(`close_path`)를 찾습니다.

* **0-Generation 포인터 판단(`jev_head`)**: 정제된 사실 줄을 표준 JSON 프롬프트로 넣어 원인 코드(`G3_ADVERSE_UPSTREAM_CAUSE`, `G3_VIOLATION_HIGH_RISK`, `G3_ELIGIBLE_NORMAL`)의 확률을 0.63초 만에 산출합니다. 정상 유지 판정은 `judge_by_criteria`로 기준별 분할 질문 후 최솟값이 `0.95` 이상일 때만 통과시킵니다.

* **Stage 5 (`Gate 4~5` `Zoro-1 글쓰기` 조치 절차서 생성 + `factcheck` + 감사 봉인)**

* 동일한 `Zoro-1` 백본에 임베딩 표를 올려(`TextWriter`) **원인 분석 요약 및 비정상 운전절차서(AOP) 조치 가이드 초안**을 생성합니다.

* `factcheck.rs`가 초안 내 모든 설비 코드와 압력·온도·개도율 숫자를 원문 사실 줄과 1:1 대조하고, 터빈 감발/트립 등 고위험 조치는 `policy.rs`에 따라 자동 확정을 막고 주제어실 교대감독의 공동 결재(`ApproveHighRisk`)를 강제합니다.

---

### 6. 3-Way 인터랙티브 관제 UI 및 뎁스(Depth)·단계(Stage) 시각화 기획

주제어실 콘솔(`OfficerView`)은 운전원이 직관적으로 계통을 추적할 수 있도록 **단일 선택 상태(`selectedKksId`)로 완전히 동기화되는 3가지 클릭형 뷰**와 **이중 축(Depth & Stage) 인스펙터**를 제공합니다.

#### 6.1 실시간 동기화되는 3가지 뷰 모드 (어느 뷰에서 클릭하든 3곳 동시 반응)

1. **뷰 ①: P&ID 도면 뷰 (Drawing Overlay Canvas)**
* 실제 도면 이미지 위에 설비별 `norm_bbox`가 클릭 가능한 인터랙티브 박스로 오버레이됩니다.
* 설비 클릭 시 해당 박스가 하이라이트되며, 도면 가장자리의 도면 간 점프 커넥터(`OPC` 화살표)를 클릭하면 연결된 상·하류 인접 도면(예: `PID-103` ↔ `PID-101`)으로 즉시 화면이 전환됩니다.

2. **뷰 ②: Mermaid 파이프라인 다이어그램 뷰 (Subgraph Flowchart)**
* 각 건물 섹터(`101동`~`105동`)를 `subgraph`로 묶고 설비 간 유체·전력 흐름을 화살표로 도식화한 인터랙티브 다이어그램입니다. 블록 클릭 시 문제 파급 경로가 강조됩니다.

3. **뷰 ③: 옵시디언(Obsidian) 스타일 마인드맵 뷰 (Force-Directed Graph)**
* 발전소 전체 설비와 배관·전력 연결망(`edges`)을 다크 테마의 노드-링크 물리 그래프로 표현합니다.
* 특정 설비 노드를 클릭하거나 드래그하면 해당 노드가 중심(`Depth 0`)에 서고, 직접 연결된 상류(`Depth -1`)·하류(`Depth +1`) 노드만 밝게 빛나며 무관한 계통 노드는 반투명(Dim) 처리됩니다.

#### 6.2 클릭 시 연동되는 ‘뎁스(Depth)’ 및 ‘파이프라인 단계(Stage)’ 패널

* **상단 브레드크럼 (공간 Depth Lv1 ~ Lv5)**:
* 클릭한 설비의 물리적 주소(`Lv1. 1호기 ▸ Lv2. 103동 급수동 ▸ Lv3. 2층(EL+9m) ▸ Lv4. PID-103-LAB ▸ Lv5. 10LAB20AA102`)를 표시합니다.

* **우측 속성 패널 (마인드맵 Hop Depth 리스트)**:
* 클릭한 설비의 현재 계측값·정상 기준치와 함께, 연결된 설비들을 **`Depth -2 (2홉 상류 전원)` → `Depth -1 (1홉 상류 펌프)` → `Depth 0 (현재 선택)` → `Depth +1 (1홉 하류 보일러)**` 순으로 나열하며 클릭 시 즉시 포커스가 이동합니다.

* **하단 파이프라인 바 (Pipeline Stage 1 ~ 5)**:
* 해당 설비에 실제로 실행된 AI·게이트 단계(`Stage 1: SigLIP2 크롭` → `Stage 2: gocr 판독` → `Stage 3: Gate 2 원장 대조` → `Stage 4: Zoro-1 판단` → `Stage 5: Zoro-1 AOP 초안`)와 각 단계별 소요 시간(ms/초)·판정 상태를 실시간 카드로 보여줍니다.

---

### 7. 단계별 구현 로드맵 및 검증 계획 (P11 ~ P14)

기존 프로젝트의 P1~P6(대민 창구), P7~P10(다부서 취합)에 이은 발전소 관제 확장 로드맵입니다.

| 단계 | 핵심 과업 | 주요 산출물 (대상 파일) | 검증 기준 (테스트 시나리오) |
| --- | --- | --- | --- |
| **P11** | **1.2GW 발전소 5대 섹터 시드 DB 및 합성 P&ID·점검표 생성기 구축** | • `core/fixtures/synthetic_db.json`<br>• `core/fixtures/plant_scenarios.json`<br>• `scripts/gen_pid_drawings.py`<br>• `scripts/gen_plant_cases.py` | • 5대 섹터 설비·배관 엣지·DCS/MOC 원장 시드 적재 확인<br>• P&ID 도면, Red-line 수기 수정본, 현장 게이지 점검표 이미지 및 정답 `gt` JSON 생성 확인 |
| **P12** | **도면 시각 프로브 학습, KKS·물리량 추출 및 원장 4대 상호작용 구현** | • `core/src/lattice.rs`<br>• `core/src/extract.rs`<br>• `core/src/evidence.rs`<br>• `core/src/case.rs` (`PlantFacts`) | • KKS 코드 오독(`1`↔`I`, `0`↔`O`) 편집 거리 자동 교정 테스트<br>• **`P1(센서 드리프트)`**: DCS(14.2MPa) vs 현장 게이지 스캔(26.0MPa) 대조로 불시 트립 방어 검증<br>• **`P3(Red-line MOC)`**: 승인 원장 일치 건 통과 및 위조 수치(35.0MPa) 차단 검증 |
| **P13** | **Gate 3 마인드맵 상류 역추적, `Zoro-1` 원인 판정 및 AOP 절차서 생성** | • `core/src/state_machine/gate2_consistency.rs`<br>• `core/src/state_machine/gate3_substantive.rs`<br>• `core/src/drafting.rs` | • **`P2(상류 밸브 고착)`**: 101동 보일러 과열 알람 시 도면 점프를 통해 2홉 상류인 103동 급수밸브(개도 18%)를 근본 원인으로 특정하는지 검증<br>• **`P4(베어링 고위험)`**: 교대감독 승인 강제 및 AOP 초안 내 수치 `factcheck` 100% 통과 검증 |
| **P14** | **3-Way 인터랙티브 관제 UI (도면·Mermaid·옵시디언) 및 통합 E2E** | • `app/src/PlantTopologyView.tsx`<br>• `app/src/OfficerView.tsx`<br>• `app/src/KioskView.tsx` (현장 순시 단말) | • 도면·Mermaid·옵시디언 3개 뷰 간 클릭 동기화 확인<br>• 공간 뎁스(Lv1~5), 홉 뎁스(±N), 파이프라인 단계(Stage 1~5) 패널 연동 및 `P1`~`P4` 전체 흐름 E2E 통과 |

---


## Part 8-1. 주제어실(MCR) 통합 관제 콘솔 & 3-Way 인터랙티브 뷰 아스키 레이아웃

### 1. 주제어실(MCR) 콘솔 전체 마스터 프레임 (`OfficerView` 확장)

기존 `OfficerView`의 머리말(사번·자동화 모드)·좌측 목록(`intake-list`)·바닥글(`tables`) 구조를 유지하면서, 중앙에 **공간 뎁스(Lv1~Lv5)**, **3-Way 뷰어**, **마인드맵 홉 뎁스(±N)**, 파이프라인 단계(Stage 1~5)가 맞물리는 전체 레이아웃입니다.

```text
+======================================================================================================================+
| ⚡ zorogravity 1.2GW 발전소 관제 콘솔    교대감독 사번: [ OP-201 ]  [자동화 모드 켜기] (보조 모드)  [모델 설정]      |
+======================================================================================================================+
| [공간 Depth 브레드크럼] Lv1. 1호기(1.2GW) ▸ Lv2. 103동(급수동) ▸ Lv3. 2F(EL+9m) ▸ Lv4. PID-103-LAB ▸ Lv5. 10LAB20AA102|
+----------------------+-------------------------------------------------------------------+---------------------------+
| [알람/사건 대기열]   | [3-Way 뷰 전환 탭]                                                | [선택 설비 & 마인드맵 뎁스]|
| 확인 대기 (3)        |  (● ① P&ID 도면 뷰)  (○ ② Mermaid 뷰)  (○ ③ 옵시디언 마인드맵 뷰) |                           |
| +------------------+ | +---------------------------------------------------------------+ | 🔥 [근본 원인 후보]       |
| |▶ P2-보일러과열   | | |                                                               | | 주급수 유량조절밸브       |
| |  101동·10HAH10   | | |                                                               | | KKS: 10LAB20AA102         |
| |  근본원인: 103동 | | |                                                               | |---------------------------|
| +------------------+ | |                 [중앙 인터랙티브 캔버스 영역]                 | | • 섹터: 103동 급수펌프동  |
| |  P1-터빈압력급락 | | |                                                               | | • 층고: 2층 (EL.+9.0m)    |
| |  102동·10MAA10   | | |        (선택한 탭에 따라 아래 2.1 / 2.2 / 2.3 화면이          | | • 현재값: 18.0% (1120t/h) |
| |  계측기편차 보류 | | |         이 자리에 렌더링되며, 어느 뷰에서 설비를 클릭하든     | | • 정상치: 78.0% (1850t/h) |
| +------------------+ | |         우측 패널과 하단 Stage 바가 즉시 동기화됨)            | |---------------------------|
| |  P4-베어링진동   | | |                                                               | | [마인드맵 연결 Hop Depth] |
| |  102동·고위험트립| | |                                                               | | (클릭 시 해당 설비로 이동)|
| +------------------+ | |                                                               | | [D -2] 104동 6.9kV 차단기 |
| 처리 완료 (12)       | |                                                               | | [D -1] 103동 주급수펌프 A |
| +------------------+ | |                                                               | | [D  0] ★ 급수조절밸브(현) |
| | P3-급수펌프변경  | | |                                                               | | [D +1] 101동 보일러과열기 |
| | [자동확정] MOC승인| | +---------------------------------------------------------------+ | [D +2] 102동 고압터빈     |
+----------------------+-------------------------------------------------------------------+---------------------------+
| [선택 설비(10LAB20AA102) 파이프라인 실행 단계 (Pipeline Stages - 클릭 시 상세 로그 팝업)]                            |
| +--------------------+  +--------------------+  +--------------------+  +--------------------+  +------------------+ |
| | Stage 1. SigLIP2   |➔ | Stage 2. gocr+대장 |➔ | Stage 3. Gate 1~2  |➔ | Stage 4. Gate3+Zoro|➔ | Stage 5. AOP초안 | |
| | 도면 심볼 크롭 완료|  | KKS·개도18.0% 판독 |  | 3채널 보팅 고착확인|  | 상류원인 확신 0.97 |  | 절차서·수치검증완| |
| | (0.24초) [정상완료]|  | (0.85초) [교정완료]|  | (1.4ms)  [경보발령]|  | (0.63초) [원인지목]|  | (3.80초) [결재대기]|
| +--------------------+  +--------------------+  +--------------------+  +--------------------+  +------------------+ |
+======================================================================================================================+
| 엔진: 준비 완료 (SharedResidency) | 대기 3건 | 보관 12건 | 설비 관계망 48노드 | 감사 기록 86건 | 14:22:10 Officer... |
+======================================================================================================================+

```

---

### 2. 중앙 3-Way 인터랙티브 뷰 상세 레이아웃 (탭 전환 시 화면)

위 마스터 프레임의 [중앙 인터랙티브 캔버스 영역]에 들어가는 3가지 뷰의 상세 아스키 레이아웃입니다.

#### 2.1 뷰 ①: P&ID 도면 뷰 (Drawing Overlay Canvas)

* **특징:** 스캔된 도면 이미지 위에 `SigLIP2`가 찾은 설비 좌표(`norm_bbox`)가 박스로 얹혀 있으며, **설비 박스**나 도면 간 점프 화살표(`OPC`)를 클릭할 수 있습니다.

```text
+---------------------------------------------------------------------------------------------------+
| [도면 선택] (● PID-103-LAB: 103동 급수계통) (○ PID-101-HAD: 101동 보일러) (○ PID-104-BBA: 전기동) |
+---------------------------------------------------------------------------------------------------+
| +-----------------------------------------------------------------------------------------------+ |
| | [표제란 Title] 도면번호: PID-103-LAB (Rev.3) | 주급수펌프 및 고압급수 제어 계통도 | 103동     | |
| +-----------------------------------------------------------------------------------------------+ |
|                                                                                                   |
|   (104동 전원 인입)                                                                               |
|         │                                                                                         |
|         ▼                                                                                         |
|  +-----------------------------------+                  +===================================+     |
|  | [KKS: 10LAB10AP001] (Depth -1)    |                  ‖ 🔥 [KKS: 10LAB20AA102] (Depth 0)  ‖◄(클릭됨: 굵은 파란/빨간 테두리) |  | 설비명: 주급수펌프 A (TDBFP-A)    |  고압급수 배관   ‖ 설비명: 주급수 유량조절밸브       ‖     |
|  | 위치  : 103동 1층 (EL.+0.0m)   (◎)|================► ‖ 위치  : 103동 2층 (EL.+9.0m)  (▷◁)‖===+ |
|  | • 토출압력(CP001): 29.4 MPa (주의)|   28.5 MPa       ‖ • 밸브개도(CG102): 18.0 % (고착!) ‖   | |
|  | • 베어링진동(CY001): 44 um (정상) |                  ‖ • 급수유량(CF001): 1,120 t/h      ‖   | |
|  +-----------------------------------+                  +===================================+   | |
|         ▲ (클릭 시 펌프로 포커스 이동)                                                          | |
|                                                                                                 ▼ |
|  +-------------------------------------------------------------------+    +---------------------+ |
|  | [운전 기준치 일람표 (CropKind::Table)]                            |    | [점프 ➔ PID-101]    | |
|  | 설비코드       | 센서태그      | 정상치   | 경보한계  | 상태      |    | 101동 보일러 과열기 | |
|  | 10LAB10AP001   | 10LAB10CP001  | 28.5 MPa | 29.0 MPa  | 29.4 (경고)|   | (클릭 시 101동 도면 | |
|  | 10LAB20AA102   | 10LAB20CG102  | 78.0 %   | 45.0 %    | 18.0 (위험)|   |  PID-101로 즉시이동)| |
|  +-------------------------------------------------------------------+    +---------------------+ |
|                                                                                                   |
|  +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+    +---------------------+ |
|  : [고정 범례 Guide - SigLIP2가 자동 버림 처리한 영역 (회색 반투명)] :    | 기술책임자: 김태현  | |
|  : 1. 모든 설비 식별 코드는 KKS 표준 규격을 따른다...                :    | [직인/서명 검출완료]| |
|  +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+    +---------------------+ |
+---------------------------------------------------------------------------------------------------+

```

---

#### 2.2 뷰 ②: Mermaid 인터랙티브 다이어그램 뷰 (Subgraph & Pipeline Flow)

* **특징:** 발전소 5대 섹터(동)를 `subgraph` 박스로 묶고, 설비 간 물리적 배관·전력 파이프라인 흐름을 화살표로 보여줍니다. 각 설비 박스를 클릭하면 상·하류 파급 경로가 굵은 선(`==>`)으로 하이라이트됩니다.

```text
+---------------------------------------------------------------------------------------------------+
| [Mermaid 계통 다이어그램] 섹터(Lv2)별 서브그래프 및 상·하류 파급 파이프라인 (노드 클릭 시 연동)   |
+---------------------------------------------------------------------------------------------------+
|                                                                                                   |
|  +--[Subgraph: 104동 전기동]--+    +--[Subgraph: 103동 급수펌프동]----------------------------+   |
|  |                            |    |                                                          |   |
|  |  +----------------------+  |    |  +----------------------+      +======================+  |   |
|  |  | [Depth -2] (정상)    |  |    |  | [Depth -1] (주의)    |      ‖ [Depth 0] ★선택됨    ‖  |   |
|  |  | 10BBA10CB001         |  |6.9kV  | 10LAB10AP001         |고압  ‖ 🔥 10LAB20AA102      ‖  |   |
|  |  | 6.9kV 급수펌프차단기 |--+---►|  | 주급수펌프 A (1층)   |급수─►‖ 급수조절밸브 (2층)   ‖  |   |
|  |  | 전압: 6.9kV / 410A   |  |전원|  | 토출압: 29.4 MPa     |      ‖ 개도: 18.0% (고착!)  ‖  |   |
|  |  +----------------------+  |    |  +----------------------+      +======================+  |   |
|  |         (클릭 가능)        |    |         (클릭 가능)                   ║ (클릭됨)         |   |
|  +----------------------------+    +---------------------------------------║------------------+   |
|                                                                            ║                      |
|                                      (도면 점프: 급수유량 1,120 t/h 급감)  ║                      |
|                                      +=====================================╝                      |
|                                      ▼                                                            |
|  +--[Subgraph: 101동 보일러동]---------------+    +--[Subgraph: 102동 터빈건물]---------------+   |
|  |                                           |    |                                           |   |
|  |  +-------------------------------------+  |    |  +-------------------------------------+  |   |
|  |  | [Depth +1] ⚠️ 파생 알람 발생!       |  |주증기 | [Depth +2] (주의 - 센서편차 보류)   |  |   |
|  |  | 10HAH10BB001                        |==+===►|  | 10MAA10ST001                        |  |   |
|  |  | 보일러 최종과열기 (5층 EL+65m)      |  |638°C  | 1.2GW 고압터빈 (3층 운전층)         |  |   |
|  |  | 출구온도: 638.0 °C (트립한계 635°C) |  |    |  | 베어링진동: 62 um / 압력: 25.8 MPa  |  |   |
|  |  +-------------------------------------+  |    |  +-------------------------------------+  |   |
|  +-------------------------------------------+    +-------------------------------------------+   |
|                                                                                                   |
|  [▼ 자동 생성된 Mermaid.js 원본 스크립트 펼치기/접기]                                             |
|  | flowchart LR                                                                                |  |
|  |   N_10BBA10CB001 -->|6.9kV 전원| N_10LAB10AP001 -->|고압급수| N_10LAB20AA102                |  |
|  |   N_10LAB20AA102 ==>|유량급감 1120t/h| N_10HAH10BB001 -->|주증기| N_10MAA10ST001            |  |
+---------------------------------------------------------------------------------------------------+

```

---

#### 2.3 뷰 ③: 옵시디언(Obsidian) 스타일 마인드맵 뷰 (Force-Directed Graph)

* **특징:** 다크 테마 캔버스 위에 `graph.rs`의 모든 설비 노드와 연결 고리(`edges`)가 마인드맵처럼 펼쳐집니다.
* **클릭 & 뎁스 효과:** 클릭한 설비(`10LAB20AA102`)가 중심(`Depth 0`, 이중 후광 링)에 오고, 직접 연결된 `Depth -1`(주급수펌프)과 **`Depth +1`(보일러 과열기)** 노드가 밝게 빛나며, 2홉 이상 떨어지거나 무관한 노드(예: 105동 탈황설비)는 어둡게(Dim) 처리됩니다.

```text
+---------------------------------------------------------------------------------------------------+
| [옵시디언 마인드맵 뷰] 마우스 드래그로 노드 이동 | 클릭 시 중심(Depth 0) 전환 및 홉(Hop) 거리 표시|
+---------------------------------------------------------------------------------------------------+
|  (다크 테마 캔버스: #161922)                                                                      |
|                                                                                                   |
|        (흐림: Depth -2)                                              (흐림: Depth +2)             |
|          .---------.                                                   .---------.                |
|         ( 10BBA10CB )                                                 ( 10HLB10AN )               |
|          `---------'                                                   `---------'                |
|         6.9kV 차단기                                                 105동 유인통풍기             |
|              \                                                            /                       |
|               \ [전원선]                                        [연소가스]/                        |
|                \                                                        /                         |
|                 v    (밝음: Depth -1)              (밝음: Depth +1)    /                          |
|                  .-----------.                       .-----------.    /                           |
|                 /             \                     /   ⚠️ 알람   \  /                            |
|                |  10LAB10AP001 |                   |  10HAH10BB001 |                              |
|                 \  (29.4 MPa) /                     \  (638.0 °C) /                               |
|                  `-----------'                       `-----------'                                |
|                 103동 주급수펌프                   101동 보일러과열기                             |
|                        \                                  ^                                       |
|                         \ [고압급수]          [급수부족] /                                        |
|                          \  (굵은 하이라이트 연결선)    /                                         |
|                           v                            /                                          |
|                            .=========================.                                            |
|                           //  .-------------------.  \\                                           |
|                          ||  /   🔥 [Depth 0]      \  ||  ◄── 현재 클릭된 중심 노드 (후광 링)     |
|                          || |     10LAB20AA102      | ||      • 드래그 시 연결된 줄기들이         |
|                          ||  \   개도 18.0% 고착   /  ||        탄성(Force)으로 함께 끌려옴       |
|                           \\  `-------------------'  //                                           |
|                            `========================='                                            |
|                              103동 급수유량조절밸브                                               |
|                                                                                                   |
|                                                                      (흐림: Depth +2)             |
|                                                                        .---------.                |
|  [범례] (◎) 선택 중심(Depth 0)  (○) 1홉 직접연결(±1)                  ( 10MAA10ST )               |
|         (.) 2홉 이상 간접연결   🔥 근본원인  ⚠️ 파생알람               `---------'                |
|                                                                      102동 고압터빈               |
+---------------------------------------------------------------------------------------------------+

```

---


**팔란티어 파운드리(Palantir Foundry)의 프로세스 마이닝 및 오ント로지(Ontology) 관제 UI 방식**을 적용하면, 앞선 3가지 뷰(P&ID 도면 · Mermaid · 옵시디언 마인드맵)에 ‘실시간 유량/신호의 굵기(Throughput)’, ‘병목 적체 구간(Bottleneck Queue)’, ‘이벤트 전파 지연시간($\Delta t$)’, ‘과거 사건 재현 타임스크러버(Time-Machine)’를 완벽하게 입힐 수 있습니다.

특히 현재 `zoro-gravity` 코어에는 이미 `core/src/ai/trace.rs`와 `residency.rs`가 모든 단계의 시작·종료 시각(`t`, `ms`), 가중치 전환(`Transition`), 판단 확률을 밀리초(ms) 단위로 기록하고 있기 때문에, 이를 그대로 끌어오면 ① 물리적 발전 계통의 병목(유량·압력 적체)과 ② AI·5-Gate 의사결정 파이프라인의 병목(교대감독 결재 대기, 현장 게이지 스캔 대기 등)을 팔란티어 스타일의 다크 테마 프로세스 마이닝 화면으로 동시에 시각화할 수 있습니다.

---


## Part 8-1B. 팔란티어 스타일 프로세스 마이닝 & 병목·신호 감지 뷰 (`Palantir Process Mining Overlay`)

### 1. 팔란티어 프로세스 마이닝 뷰의 4대 시각적 규칙

기존 3-Way 뷰 위에 **`[⚡ 팔란티어 프로세스 마이닝 오버레이 켜기]`** 토글을 누르면 화면이 다음과 같은 공정 마이닝(Process Mining) 규칙으로 렌더링됩니다.

1. **간선(Edge) 굵기와 파티클 속도 = 실시간 유량 / 신호 빈도**:
* 정상 배관(`1,850 t/h`)은 굵고 빠른 청록색 스트림(`══════►`)으로 흐르고, 밸브 고착으로 유량이 막힌 병목 구간(`1,120 t/h`)은 가늘고 끊기는 적색 점선(`- - x - ->`)으로 즉시 대비됩니다.

2. **병목 배지(Bottleneck Badge)와 체류 시간($\Delta t$ / Queue Time)**:
* 신호나 유체가 막히는 노드 위에 **`[🚨 BOTTLENECK: 유량 -39.5% 급감 | 상류 압력 적체 +0.9 MPa]`** 또는 **`[⏳ HOLD 병목: 현장 게이지 스캔 대기 +04m 12s]`** 태그가 자동으로 뜹니다.

3. **신호 전파 타임델타($\Delta t$) 스탬프**:
* 알람 폭주(Alarm Shower)가 일어났을 때 "어느 신호가 먼저 터졌고 몇 초 뒤에 다음 설비로 번졌는지"를 간선 위에 `t = 0.0s (최초 발원)` ➔ `+1.8s (압력 역류)` ➔ `+4.2s (보일러 온도 급등)` 형태로 찍어 줍니다.

4. **하단 팔란티어 타임스크러버(Time-Scrubber) & 병목 히트맵**:
* 화면 하단에 시간축 슬라이더를 두어, 사고 발생 10초 전부터 현재까지 어느 설비에서 신호가 시작되어 어디서 병목이 터졌는지 슬라이더를 움직이며 리플레이(Replay)할 수 있습니다.

---

### 2. 전체 화면 아스키 레이아웃 (팔란티어 다크 온톨로지 + 프로세스 마이닝 모드)

```text
+======================================================================================================================+
| ◈ PALANTIR-STYLE PROCESS MINING VIEW | 1.2GW USC 1호기 실시간 계통 병목 & 신호 전파 추적기     [⚡ 마이닝 오버레이 ON]|
+======================================================================================================================+
| [공간 Depth] Lv1. 1호기 ▸ Lv2. 103동(급수) ▸ Lv3. 2F ▸ Lv4. PID-103 ▸ Lv5. 10LAB20AA102   [필터: ●병목만 ○전체노드] |
+-----------------------------------------------------------------------------------+----------------------------------+
| [실시간 프로세스 마이닝 캔버스 (유량 굵기 · 신호 전파 Δt · 병목 적체 시각화)]     | [병목(Bottleneck) & 신호 분석기] |
|                                                                                   |                                  |
|  [104동 전기동]             [103동 급수펌프동]               [101동 보일러동]     | 🚨 감지된 치명적 병목 (2건)      |
|                                                                                   | +------------------------------+ |
|  +--------------+          +------------------+                                   | | 1. [물리 계통 병목 - 최고위험]| |
|  | 10BBA10CB001 | 6.9kV    | 10LAB10AP001     |  🚨 [압력 적체 병목: +0.9 MPa]    | | • 위치: 103동 2F 급수조절밸브| |
|  | 고압차단기 A |═════════►| 주급수펌프 A     |══════╦═══ (역류 Δt +1.8s)         | | • KKS : 10LAB20AA102         | |
|  | [정상 410 A] | (100%류) | 토출: 29.4 MPa ⚠️|      ║                            | | • 현상: 포지셔너 고착(18.0%) | |
|  +--------------+          +------------------+      ║ (정상 유량 1850 t/h 유입)  | | • 병목손실: -730 t/h (-39.5%)| |
|                                                      ▼                            | | • 전파지연: 4.2초 뒤 101동   | |
|                                        +===========================+              | |   보일러 과열(638°C) 유발    | |
|                                        ‖ 🔥 [BOTTLENECK #1: 발원지]‖              | +------------------------------+ |
|                                        ‖ 10LAB20AA102 급수조절밸브 ‖◄─(클릭됨)    | | 2. [의사결정 파이프라인 병목]| |
|                                        ‖ • 개도: 18.0% (기계적고착)‖              | | • 위치: Gate 2 정합성 심사   | |
|                                        ‖ • 통과유량: 1,120 t/h     ‖              | | • 대상: 102동 고압터빈 압력계| |
|                                        ‖ • 손실적체: -730 t/h (40%↓)‖             | | • 원인: DCS(14.2) vs 보팅(26)| |
|                                        +===========================+              | |   불일치로 현장스캔 대기 중  | |
|                                                      :                            | | • 대기시간: 03분 42초 경과   | |
|                                                      : (병목 갈증 구간: 유량 60%) | +------------------------------+ |
|                                                      :  - - - x - - > (Δt +4.2s)  |                                  |
|                                                      ▼                            | [선택 노드 신호 스파이크 파형]   |
|                                        +---------------------------+              | 개도율(%)                        |
|                                        | ⚠️ [파생 알람 #1]         |              |  80|──────┐ (t=0.0s 급락 발생)   |
|                                        | 10HAH10BB001 보일러과열기 |              |  40|      │                      |
|                                        | • 온도: 638.0 °C (급등!)  |              |  18|      └──────────── (고착)   |
|                                        | • 냉각수 부족으로 열적체  |              |    +-----------------------      |
|                                        +---------------------------+              |   -10s   -5s    0s    +5s        |
|                                                      │                            |                                  |
|                                                      │ 주증기 (Δt +6.5s)          | [신호 전파 체인 (Event Trace)]   |
|                                                      ▼                            | • t=0.0s : 10LAB20CG102 개도급락 |
|                                        +---------------------------+              | • t+1.8s : 10LAB10CP001 압력상승 |
|                                        | ⏳ [BOTTLENECK #2: Gate 2]|              | • t+4.2s : 10HAH10CT001 온도돌파 |
|                                        | 10MAA10ST001 고압터빈     |              | • t+4.9s : Zoro-1 원인판단(0.97) |
|                                        | • [센서편차 보류: +03m42s]|              | • t+8.7s : AOP 조치안 생성 완료  |
|                                        +---------------------------+              |                                  |
+-----------------------------------------------------------------------------------+----------------------------------+
| [5-Gate & AI 의사결정 프로세스 마이닝 레인 (사건들이 어느 Gate에서 몇 초 걸리고 어디서 막혀 있는지 마이닝)]          |
|                                                                                                                      |
|  [알람 유입 (4건)] ══(0.1ms)══► [Gate 0~1 형식 (4건 통과)] ══(0.24s~0.85s)══► [Gate 2 정합성 교차대조]               |
|                                                                                  ├──► 🚨 [병목 대기: 1건 (P1 터빈)]  |
|                                                                                  │       (현장 게이지 스캔 대기 3m42s|
|                                                                                  ▼                                   |
|  [교대감독 최종결재 대기 (2건)] ◄══(3.80s)══ [Gate 4~5 AOP초안·Factcheck] ◄══(0.63s)══ [Gate 3 마인드맵+Zoro-1 (3건)]|
|   └── 🚨 [결재 병목: P2 보일러과열 / P4 베어링진동 (policy.rs 고위험 인간승인 강제 구간)]                            |
+======================================================================================================================+
| [⏪ 타임머신 리플레이]  14:20:00 ──────────●(t=0.0s 발원)═══●(+1.8s)═══════◉[현재 14:22:10]  [▶ 재생] [1x] [병목점프] |
+======================================================================================================================+

```

---

### 3. 3가지 뷰 각각에 팔란티어 프로세스 마이닝이 결합되는 방식

사용자가 상단 탭(① 도면 뷰 / ② Mermaid 뷰 / ③ 옵시디언 뷰)을 바꿀 때마다 이 프로세스 마이닝 레이어가 어떻게 표현되는지 정리했습니다.

#### ① P&ID 도면 뷰 + 프로세스 마이닝 결합

* **배관 라인 히트맵(Pipe Heatmap)**: 도면 이미지 위의 배관 선을 따라 **정상 구간은 파란색 점들이 빠르게 이동**하고, 밸브가 막힌 **`10LAB20AA102` 앞단은 붉은색 병목 파동(Pulse)이 고이고 뒷단은 회색 빈 배관**으로 표시됩니다.
* **도면 위 병목 핀(Pin)**: 도면의 설비 박스 위에 `[🚨 유량 -39.5% 병목 | Δt=0.0s 최초발원]` 말풍선이 바로 꽂힙니다.

#### ② Mermaid 뷰 + 프로세스 마이닝 결합

* **링크 두께 및 지연시간 자동 주석**: Mermaid 화살표 라벨에 단순 배관 이름만 적는 대신, 실시간 프로세스 마이닝 지표인 **`==> |🚨 병목: 1120t/h (-40%) / Δt +4.2s|`**, `--> |⏳ Gate2 스캔대기 3m42s|`가 자동으로 찍히고 병목 노드는 적색 이중 테두리로 렌더링됩니다.

#### ③ 옵시디언 마인드맵 뷰 + 프로세스 마이닝 결합

* **노드 크기 = 병목 심각도(Impact Score)**: 옵시디언 그래프에서 평상시엔 모든 설비 원의 크기가 같지만, 프로세스 마이닝 모드를 켜면 **병목과 알람을 가장 많이 유발한 근본 원인 노드(`10LAB20AA102`)의 반지름이 2배로 커지고 적색 파동(Ripple)을 뿜어냅니다.**
* **신호 전파 애니메이션**: 타임머신 슬라이더의 `[▶ 재생]`을 누르면 `t=0.0s`에 `103동 급수밸브`가 붉게 켜진 뒤, 마인드맵 연결선을 타고 불빛이 이동해 `t+1.8s`에 `급수펌프`, `t+4.2s`에 `101동 보일러 과열기`가 차례대로 점화되는 과정을 눈으로 볼 수 있습니다.

---

### 4. 기존 `zoro-gravity` 코드와의 데이터 연결 포인트 (기획 반영 사항)

이 팔란티어식 프로세스 마이닝 뷰는 새로운 무거운 엔진을 만들 필요 없이 현재 코어의 2가지 구조체에서 데이터를 그대로 받아옵니다:

1. **`core/src/ai/trace.rs` (`t`, `model`, `step`, `ms`, `detail`)**:

* 이미 `SigLIP2` 크롭 시간(`0.24초`), `gocr` 판독 시간(`0.85초`), `Zoro-1` 판단 시간(`0.63초`), `Zoro-1` 글쓰기 시간(`3.8초`)과 가중치 올림·내림 시간을 밀리초 단위로 기록하고 있으므로, 이를 하단 [5-Gate & AI 의사결정 프로세스 마이닝 레인]의 단계별 소요 시간과 병목 표시로 그대로 씁니다.

2. **`core/src/store.rs` (`ActiveSession.received_at`) & `PlantFacts**`:

* 각 알람이 접수된 시각(`received_at`)과 현재 시각의 차이로 **`[⏳ HOLD 병목: +03m 42s]`**(현장 게이지 스캔 대기 또는 교대감독 결재 대기 시간)를 실시간 계산해 표시합니다.


## Part 8-2. 파이프라인 Stage 1~5 상세 드릴다운 & 현장 순시 단말(`Kiosk`) 단계별 아스키 레이아웃

### 1. 하단 파이프라인 바(`Stage 1 ~ Stage 5`) 클릭 시 열리는 단계별 상세 패널

주제어실 콘솔 하단의 **[파이프라인 실행 단계(Pipeline Stages)]** 카드 5개 중 하나를 클릭하면, 기존 `edit_video.py`의 모델 장면(`draw_siglip2`, `draw_decision`, `draw_writer`) 및 `IntakeView`의 체크리스트/결재 구조가 결합된 상세 검증 드로어(Drawer)가 펼쳐집니다.

#### 1.1 [Stage 1 & 2 클릭 시] `SigLIP2` 도면·점검표 크롭 & `gocr` + `Lattice` 오독 교정 상세 뷰

* **역할:** 현장 운전원이 스캔한 **현장 계기판 점검표**나 **Red-line 수기 수정 도면**에서 `SigLIP2`가 어떤 조각(`Title`, `Form`, `Table`, `Sign`)을 남기고 고정 주석(`Guide`)을 버렸는지, 그리고 `gocr`가 읽은 KKS 코드 오독을 대장(`Lattice`)이 어떻게 교정했는지 투명하게 보여줍니다.

```text
+======================================================================================================================+
| 🔍 [Stage 1 & 2 상세] SigLIP2 시각 앵커 조각 계획 & gocr + Lattice 대장 교정 결과               [X 닫기] [원본 확대] |
+======================================================================================================================+
| [GPU 상주 타임라인]  [규칙: 기울기·잉크 42ms] ➔ [siglip2:비전 240ms] ➔ [gocr:비전 360ms] ➔ [gocr:언어 490ms]         |
+-------------------------------------------------------+--------------------------------------------------------------+
| [스캔 이미지 조각 오버레이 (PID-103-REDLINE.jpg)]     | [추출 항목 및 Lattice 시드 원장 상호작용 교정 내역]          |
|  기울기 보정(Deskew): +0.84° | 유지 면적: 0.27        |                                                              |
| +---------------------------------------------------+ | 1. 도면 표제란 (Crop #1: Title)                              |
| | [파란 상자 #1: 제목(Title)] 도면번호: PID-103-LAB | |  • gocr 판독 : "PID-103-LAB 주급수펌프 제어 계통도 Rev.3"    |
| +---------------------------------------------------+ |  • Gate 0 매핑: Sector03Feedwater (103동 급수·보조펌프동)     |
| | [초록 상자 #2: 입력란(Form)]                      | |                                                              |
| |  KKS: 10LAB10AP001 (주급수펌프 A) / 29.8 MPa      | | 2. KKS 설비 코드 오독 자동 교정 (extract.rs ↔ lattice.rs)    |
| +---------------------------------------------------+ |  • gocr 원문 : "10LABI0AP001" (숫자 '1'을 영문 'I'로 오독)   |
| | [보라 상자 #3: 표(Table) -> TABLE_PROMPT 적용]    | |  • 정규화/교정: "10LAB10AP001" (대장 내 편집거리 1 유일 매칭)|
| |  10LAB10CP001 | 정상 28.5 MPa | 한계 29.0 MPa     | |  • 도면 좌표 : norm_bbox [0.060, 0.117, 0.439, 0.251] 동기화 |
| +---------------------------------------------------+ |                                                              |
| | +- - - - - - - - - - - - - - - - - - - - - - - -+ | | 3. 현장 Red-line 수기 수정 영역 (Crop #4: Form/Handwriting)  |
| | : [회색 빗금: 고정 범례(Guide) - 자동 버림!]    : | |  • 변경번호  : "MOC-2026-1104" (신뢰도 0.96)                 |
| | : 일반 주석: 모든 설비 코드는 KKS 규격을 따른다 : | |  • 변경사양  : "기존 29.0 MPa -> 변경 31.0 MPa" (신뢰도 0.94)|
| | +- - - - - - - - - - - - - - - - - - - - - - - -+ | |                                                              |
| | [초록 상자 #4: Red-line 수기 마크업 (큰 손글씨)]  | | 4. 작업책임자 서명·직인 검증 (Crop #5: Sign)                 |
| |  변경번호: MOC-2026-1104 / 변경 상한: 31.0 MPa    | |  • gocr 생략 : 서명은 글자로 읽지 않고 위치·획수만 검증함    |
| +---------------------------------------------------+ |  • 판정 결과 : 서명 조각 1개 검출 (김태현, OP-102 권한 확인) |
| |                          [주황 상자 #5: 서명(Sign)]| |                                                              |
+-------------------------------------------------------+--------------------------------------------------------------+

```

---

#### 1.2 [Stage 3 클릭 시] `Gate 1~2` 3중 진실 대조 (DCS 원장 vs 현장 게이지 스캔 vs MOC 원장)

* **역할:** 기존 `IntakeView.tsx`의 `todo`(`확인할 일`), `pending`, `relations`(`관계망 연결 · 가림 처리`) UI를 발전소 계통 검증용으로 확장한 화면입니다.

```text
+======================================================================================================================+
| ⚖️ [Stage 3 상세] Gate 1 형식 심사 & Gate 2 3중 진실 정합성 교차 대조 (evidence.rs)                     [X 닫기]     |
+======================================================================================================================+
| [3중 진실 우선순위 원칙]  ① 현장 스캔 증빙(게이지·Red-line)  >  ② DCS 다중 보팅/MOC 승인 원장  >  ③ 단일 센서 신고값 |
+-------------------------------------------------------------------+--------------------------------------------------+
| [교차 대조 매트릭스 (항목별 일치 여부)]                           | [작업자 권한 및 계통 연결망 (가림 처리)]         |
| +----------------+---------------+---------------+--------------+ |                                                  |
| | 대조 항목      | ① 현장 스캔본 | ② 시드 원장   | ③ 단일 알람  | | • 점검/정비 작업자: 김○현 (OP-***)               |
| +----------------+---------------+---------------+--------------+ | • 관할 섹터 권한 : 103동 급수계통 [권한 적격]    |
| | 설비 KKS 코드  | 10LAB20AA102  | 10LAB20AA102  | 10LAB20AA102 | | • 계통 파급 경로 (마인드맵 2홉 이내):            |
| | 급수밸브 개도  | 18.0 % (점검) | 18.0 % (보팅) | 18.0 % (일치)| |   - [1홉 상류] 103동 주급수펌프 A (29.4 MPa)     |
| | 102동 터빈압력 | 26.0 MPa(정상)| 26.0 MPa(B/C) | 14.2 MPa(A만)| |   - [1홉 하류] 101동 보일러 과열기 (638.0 °C)    |
| | MOC 변경한도   | 31.0 MPa(수기)| 31.0 MPa(원장)| -            | |                                                  |
| +----------------+---------------+---------------+--------------+ | [🔓 작업자 실명 및 정비원장 전체 열람 요청]      |
|                                                                   |  *(클릭 시 request_unmask 호출 및 감사로그 기록)*|
| [Gate 2 검출 사항 (pending - 교대감독 확인 체크리스트)]           |--------------------------------------------------+ |  [✓] 101동 보일러 과열(638°C)의 상류 원인인 103동 급수밸브(18%)   | [교대감독 수동 보정 입력 (창구 확인 대응)]       |
|      현장 점검표 원본을 대조했습니다.                             | • 현장 실측 개도율 (%): [ 18.0       ]           |
|  [✓] 102동 고압터빈 압력 급락(14.2MPa)은 현장 게이지(26.0MPa)와   | • 현장 실측 압력 (MPa): [ 26.0       ]           |
|      비교해 전송기 A 단독 드리프트임을 확인했습니다 (트립 보류).  | • 위 내용을 현장 무전 및 원본과 맞춰 봤습니다 [✓]|
+-------------------------------------------------------------------+--------------------------------------------------+

```

---

#### 1.3 [Stage 4 클릭 시] `Gate 3` 마인드맵 추론 & `Zoro-1 판단` (`jev_head` 0-Generation)

* **역할:** 토큰을 생성하지 않고 단 한 번의 프리필(0.63초)로 선택지 점수를 매기는 `PointerModel`(`jev_head`)의 입력 사실(`facts`)과 선택지별 확률 막대그래프를 보여줍니다.

```text
+======================================================================================================================+
| 🧠 [Stage 4 상세] Gate 3 마인드맵 파급 분석 & Zoro-1 포인터 판단 (jev_head)                             [X 닫기]     |
+======================================================================================================================+
| [동작 원리] 백본이 정제된 사실(개인·식별번호 제외)만 읽고, jev_head가 선택지 바이트 위치의 은닉 상태 점수를 매깁니다 |
+-------------------------------------------------------+--------------------------------------------------------------+
| [모델에 입력된 표준 JSON 사실 (PointerPrompt)]        | [Zoro-1 선택지별 확률 분포 (프리필 0.63초 / 헤드 139 µs)]    |
|                                                       |                                                              |
|  • task : "발전소 계통 이상 근본 원인 및 처분 판정"   |  질문 1. 계통 이상 근본 원인 및 처분 분류                    |
|  • alarm_sector : "101동 보일러동 (5층 EL+65m)"       |  +--------------------------------------------------------+  |
|  • alarm_metric : "출구증기온도 638.0 C (한계 635.0)" |  | 상류 설비 파급 원인 (G3_HOLD_RELATED)                  |  |
|  • upstream_1hop : "103동 급수조절밸브 개도 18.0%"    |  | ███████████████████████████████████████████████  0.974 |  |
|  • upstream_flow : "1,120 t/h (정상 1,850 대비 -40%)" |  | 단위 설비 단독 고장 (G3_VIOLATION_HIGH_RISK)           |  |
|  • close_link_path : "103동 급수배관 ➔ 101동 과열기"  |  | █                                                0.019 |  |
|                                                       |  | 정상 운전 범위 (G3_ELIGIBLE_NORMAL)                    |  |
| ----------------------------------------------------- |  |                                                  0.007 |  |
| [유리한/정상 판정 시 기준별 분할 질문 (P3 사례)]      |  +--------------------------------------------------------+  |
|  • 기준 1 (압력 허용치 이내 여부 만 판단): 0.982      |                                                              |
|  • 기준 2 (상류 설비 정상 여부 만 판단)  : 0.964      |  📌 [판정 결합 규칙 (verdict.rs)]                            |
|  ➔ 최솟값 0.964 ≥ 0.95 충족 시에만 자동 정상 유지!    |  "규칙 후보: 상류 설비 파급 확인(G3_HOLD), 모델도 같은 쪽    |
|                                                       |   (확신도 0.974). 중대 계통 이상은 교대감독이 확정합니다."   |
+-------------------------------------------------------+--------------------------------------------------------------+

```

---

#### 1.4 [Stage 5 클릭 시] `Zoro-1 글쓰기` 비정상 운전절차서(AOP) 초안 & `factcheck` & 교대감독 결재

* **역할:** `Zoro-1` 백본에 임베딩 표만 추가로 올려(`TextWriter`) 생성한 조치 지시서 초안과, `factcheck.rs`의 숫자 대조 결과, 그리고 `policy.rs`가 강제하는 **교대감독 최종 결재 버튼** 영역입니다.

```text
+======================================================================================================================+
| ✍️ [Stage 5 상세] Zoro-1 글쓰기 AOP 조치 절차서 초안 · Factcheck 수치 검증 · 최종 결재                   [X 닫기]     |
+======================================================================================================================+
| [듀얼 헤드] 판단과 같은 몸통에 임베딩 표를 더 올려 글을 씁니다 (실측 3.8초 · 94토큰 · 토큰당 40ms)                   |
+-------------------------------------------------------------------+--------------------------------------------------+
| [Zoro-1이 작성한 비정상 운전절차서(AOP) 조치 의견 초안]           | [Factcheck 원문 숫자·코드 1:1 대조 검증기]       |
| +---------------------------------------------------------------+ |                                                  |
| | [원인 진단 요약]                                              | | • 검증 상태: [✓ 원문 수치 100% 일치 (FactVerified)]|
| | 101동 5층 보일러 과열기 출구 온도가 638.0도(트립 한계 635.0도)| | • 대조된 원문 숫자 목록 (mentions):              |
| | 로 상승한 원인은 상류 103동 2층 급수조절밸브 개도가 18.0%(정상| |   - [638.0] ➔ 사실 줄 "638.0 C" 일치 ✓           |
| | 78.0%)로 고착되어 급수 유량이 1,120 t/h로 급감했기 때문입니다.| |   - [635.0] ➔ 사실 줄 "한계 635.0" 일치 ✓        |
| |                                                               | |   - [18.0]  ➔ 사실 줄 "개도 18.0%" 일치 ✓        |
| | [표준 조치 지시 (AOP-103-FW02)]                               | |   - [78.0]  ➔ 사실 줄 "정상 78.0%" 일치 ✓        |
| | 1. 즉시 103동 2층(EL.+9.0m) 보조 급수 바이패스 밸브를 수동으로| |   - [1,120] ➔ 사실 줄 "1,120 t/h" 일치 ✓         |
| |    개방하여 급수 유량을 1,850 t/h 수준으로 회복하십시오.      | | • 영문 내부 코드 노출 여부: 없음 (한글 변환 완료)|
| | 2. 102동 고압터빈 압력계(14.2 MPa 표시)는 현장 실측치(26.0    | +--------------------------------------------------+ | |    MPa)와 다르므로 터빈 트립을 보류하고 전송기를 점검하십시오.| | [고위험 계통 조작 승인 (policy.rs 안전 가드레일)]|
| +---------------------------------------------------------------+ | • 승인 구분: [긴급 출력 감발 / 바이패스 개방 ▼]  |
|                                                                   | • 근거 절차서 번호: [ AOP-103-FW02          ]    |
|  [✓] 교대감독(파트장) 공동 결재를 받았습니다 (team_lead_cosign)   |                                                  |
|                                                                   |  [고위험 예외승인]  [현장 재점검요구]  [🚨 조치확정]|
+-------------------------------------------------------------------+--------------------------------------------------+

```

---

### 2. 현장 순시·정비 운전원 단말(`KioskView` 확장) 5단계 아스키 레이아웃

기존 민원인이 쓰던 `KioskView.tsx`의 5단계(`시작 → 스캔 중 → 종류 선택 → 내용 확인·서명 → 소명/접수 완료`)를 그대로 활용하여, **발전소 현장을 순시하는 로컬 운전원이나 정비 엔지니어가 방폭 태블릿/현장 키오스크에서 계기판 사진·Red-line 수정 도면을 제출하는 화면**입니다.

* **보안 불변식 유지 (`l4.js`의 `FORBIDDEN` 대응):** 현장 단말 화면에는 발전소 전체 마인드맵이나 내부 판정 코드(`G1_`, `G2_`, `G3_`, `확신도` 등)가 절대 노출되지 않습니다.

#### Step 1 & 2. 현장 점검표 / Red-line 도면 스캔 투입 (`phase === "start" | "scanning"`)

```text
+========================================================================================+
| 🛠️ 1.2GW 발전소 현장 순시·정비 단말 (Field Patrol Kiosk)                               |
+----------------------------------------------------------------------------------------+
|  [1. 도면/계기 스캔] ➔  2. 관할 섹터 선택  ➔  3. 판독값·LOTO 서명  ➔  4. 주제어실 전송 |
+========================================================================================+
|                                                                                        |
|           +----------------------------------------------------------------+           |
|           |                                                                |           |
|           |     현장 점검표, 아날로그 게이지 사진, 또는 수기 수정 도면     |           |
|           |              (Red-line P&ID)을 스캐너에 넣어 주세요            |           |
|           |                                                                |           |
|           |       도면과 계기판 수치를 자동으로 읽어 칸을 채워 드립니다.   |           |
|           |          스캔할 도면이 없어도 현장 수치를 입력할 수 있습니다.  |           |
|           |                                                                |           |
|           |        +--------------------+    +--------------------+        |           |
|           |        |  📷 도면/계기 스캔 |    | 스캔 없이 수치입력 |        |           |
|           |        +--------------------+    +--------------------+        |           |
|           +----------------------------------------------------------------+           |
|                                                                                        |
+========================================================================================+

```

#### Step 3. 발전소 5대 섹터(동) 선택 (`phase === "pick"`)

(스캔한 도면의 표제란에서 섹터가 자동 식별되면 이 단계는 건너뛰고 바로 Step 4로 넘어갑니다.)

```text
+========================================================================================+
| 🛠️ 1.2GW 발전소 현장 순시·정비 단말                                                    |
+----------------------------------------------------------------------------------------+
|   1. 도면/계기 스캔  ➔ [2. 관할 섹터 선택] ➔  3. 판독값·LOTO 서명  ➔  4. 주제어실 전송 |
+========================================================================================+
|  어느 섹터(건물)의 설비 점검인가요?                                                    |
|  +-----------------------------------------+ +---------------------------------------+ |
|  | <strong>101동 보일러동 (10UHA)</strong> | | <strong>102동 터빈건물 (10UMA)</strong>| |
|  | 과열기 · 재열기 · 미분탄기 · 버너 계통  | | 고압/저압터빈 · 발전기 · 윤활유 계통  | |
|  +-----------------------------------------+ +---------------------------------------+ |
|  +-----------------------------------------+ +---------------------------------------+ |
|  | <strong>103동 급수·펌프동 (10ULB)</strong>| | <strong>104동 전기·제어동 (10UBA)</strong>|
|  | 주급수펌프(BFP) · 급수밸브 · 탈기기     | | 6.9kV 차단기(SWGR) · 변압기 · UPS     | |
|  +-----------------------------------------+ +---------------------------------------+ |
|  +-----------------------------------------+                                           |
|  | <strong>105동 환경·통풍동 (10UQA)</strong>|                        [ 처음으로 ]     |
|  | 유인통풍기(IDF) · 탈황 · 탈질 · 집진기  |                                           |
|  +-----------------------------------------+                                           |
+========================================================================================+

```

#### Step 4. 스캔된 KKS·계기 수치 확인 및 LOTO 안전 서명 (`phase === "form"`)

```text
+========================================================================================+
| 🛠️ 1.2GW 발전소 현장 순시·정비 단말                                                    |
+----------------------------------------------------------------------------------------+
|   1. 도면/계기 스캔  ➔  2. 관할 섹터 선택  ➔ [3. 판독값·LOTO 서명] ➔  4. 주제어실 전송 |
+========================================================================================+
|  103동 급수·보조펌프동 점검 내용을 확인해 주세요                                       |
|  [인식된 문서 칩] ( PID-103-LAB 도면 ) ( 현장계기점검표 ) ( 설비변경 Red-line )        |
|                                                                                        |
|  +----------------------------------------+  +--------------------------------------+  |
|  | 점검자 성함  [ 이승민      ] [스캔됨]  |  | 사번/생년월일 [ 910315    ] [스캔됨] |  |
|  | 대상 KKS코드 [ 10LAB20AA102] [교정됨]  |  | 센서 태그     [ 10LAB20CG102][스캔됨]|  |
|  | 현장 실측치  [ 18.0 %      ] [스캔됨]  |  | MOC 변경번호  [ MOC-2026-1104][스캔됨]| |
|  +----------------------------------------+  +--------------------------------------+  |
|                                                                                        |
|  [✓] 현장 안전작업허가(PTW) 및 잠금표지(LOTO) 절차를 준수했음을 확인합니다             |
|                                                                                        |
|  +--[작업자 서명 (SignaturePad: 획수 2회 이상 · 면적 15% 이상 · 직선 아님)]---------+  |
|  |                     /^\   /\/\/\                                                 |  |
|  |      이 승 민      /   \_/      \____                                 [지우기]   |  |
|  +----------------------------------------------------------------------------------+  |
|  *(방폭 장갑 착용 등으로 서명이 2회 이상 실패하면 [주제어실에서 사번 날인하기] 활성화)*|
|                                                                                        |
|  [ 처음으로 ]               [ 도면/사진 더 넣기 ]               [ 주제어실로 전송하기 ]|
+========================================================================================+

```

#### Step 5. DCS 수치와의 편차 발생 시 현장 소명 선택 (`phase === "excuse"`)

* **동작:** 현장 입력/스캔값(`26.0 MPa`)과 중앙 DCS 표시값(`14.2 MPa`)에 큰 차이가 있을 때, 내부 대장 수치는 노출하지 않은 채 현장 운전원에게 편차 원인을 묻습니다.

```text
+========================================================================================+
| 🛠️ 1.2GW 발전소 현장 순시·정비 단말                                                    |
+========================================================================================+
|  ⚠️ 중앙 계측값과 현장 실측치 사이에 편차가 있어 현장 상황 확인이 필요합니다           |
|  (보안 원칙에 따라 중앙 제어실 내부 원장 수치 및 판정 코드는 화면에 표시되지 않습니다) |
|                                                                                        |
|  현장 점검 소명을 선택해 주세요:                                                       |
|   (●) 현장 아날로그 게이지는 정상이나 전자식 전송기(Transmitter) 영점 흔들림 의심      |
|   (○) 계획예방정비/부품 교체(MOC)로 인해 운전 압력 사양이 변경됨 (Red-line 도면 첨부)  |
|   (○) 현장 수동 바이패스(Bypass) 밸브 조작 중으로 일시적 유량/압력 편차 발생           |
|   (○) 기타 현장 특이사항 직접 입력 (자유 서술 -> Zoro-1이 표준 코드로 자동 분류)       |
|       +------------------------------------------------------------------------------+ |
|       | (자유 서술 선택 시 활성화: 예 "1층 윤활유 냉각기 스트레이너 차압 청소 중")   | |
|       +------------------------------------------------------------------------------+ |
|                                                                                        |
|  [ 이전 화면 ]                                                  [ 소명 포함 전송하기 ] |
+========================================================================================+

```
