# 글자 없는 설비 심볼 · KKS 없는 판독 · 시계열 / SDS 고도화 (개선안: 심볼 전처리)

> 상태: 받은 개선안(심볼 전처리 · 자연어 검색 예시)을 구현하고 잰 기록입니다. 수치는 모두 합성 도면 · 합성 원장 · 합성 시계열에서 잰 값이라 제품 성능이 아닙니다. 받은 개선안 원문은 맨 끝 부록에 옮겼습니다.

## 0. 구현 대응

| 개선안 | 구현 | 상태 |
| --- | --- | --- |
| "도면 생성기가 설비 박스 우측에 펌프 원 + 삼각 받침, 밸브 나비넥타이, 터빈 사다리꼴을 그려 넣습니다" | 이전 생성기에는 설비 심볼이 없었습니다 (타원은 도장 · 계기 눈금판뿐). 이번에 `scripts/gen_pid_drawings.py` `draw_symbol` 로 10종을 상자 오른쪽 위 60 px 칸에 그리고, 설비 종류 → 심볼은 원장 `symbol_legend` 한 곳에 둡니다 (Rust `Lattice::symbol_legend` 와 같은 표). 범례에 없는 미분탄기 · 버너 · 베어링은 심볼이 없습니다 | **확인** (개선안의 전제와 달랐음, 이번에 추가) |
| "gocr 는 글자만 읽습니다" | 맞습니다. 그리고 도면은 조각 계획이 한 행의 상자들을 가로 띠 하나(표 프롬프트)로 읽어서, 상자별 글자를 띠에서 떼어 낼 수 없습니다 | 확인 (그래서 아래 부분 재판독) |
| ① 한글 설비명 · 위치 라벨 → 원장 역조회 ("100 % 유추") | `core/src/identify.rs`: 이름은 2글자 조각 겹침(Dice), 위치는 동 번호 · 층 (다르면 감점). KKS 줄만 훼손(L1)되면 35개 중 29개를 단독으로 맞히고 5개는 1위가 맞지만 애매 표시 | 구현 · **확인** (100 % 아님: 같은 동 · 층의 비슷한 이름은 애매) |
| ② 물리량 단위 · 항목명 → 설비 종류 ("개도 %" → 밸브, "토출압력" → 펌프, "출구증기온도" → 과열기) | 항목 → 종류 표를 원장 센서에서 뽑습니다 (손 사전 없음). 그 설비의 센서 항목과 맞으면 강한 단서, 종류만 맞으면 약한 단서. 단위는 원장 표기로 정규화 (`℃` · `C` → `°C`, `um` → `µm`) | 구현 (단독으로는 약함: 35개 중 5 ~ 8개, 센서 없는 설비가 14개) |
| ③ A0 · 도면 좌표 → 원장 상자 IoU | `identify::a0_to_drawing` (A0 전역 좌표 → 칸의 마스터 도면 좌표), 좌표 단서는 조각이 상자 안에 들면 1 인 겹침(IoU 와 포함 비율 중 큰 값) | 구현 |
| `crop_probe.bin` 에 `sym_pump` · `sym_valve` · `sym_turbine` 를 더해 다시 학습, `CropKind::SymbolValve` | `crop_probe.bin` 은 zoro-gravity 와 같은 문서 영역 프로브라 건드리지 않습니다. 대신 별도 그림 사전 `symbol_dict.bin` (종류별 원형 벡터 + `none`) 을 모델 폴더 `siglip2/` 에 둡니다. 도면 판독 조각 계획(`CropKind`)은 바꾸지 않았습니다 | **확인** (다른 파일 · 다른 방식) |
| 그림 사전 = 종류별 SigLIP2 1152차원 벡터의 평균, 코사인 유사도 | `core/src/symbols.rs` `SymbolDict`: 교차 검증으로 고른 패치 평균 벡터(0.996, 풀링 벡터 0.992) · 패치 64개. 글자 · 배관 · 표 칸 표본으로 만든 `none` 원형이 가장 가깝거나 유사도 · 1 · 2위 차이가 기준(교차 검증에서 맞힌 표본의 2 백분위: 0.944 · 0.015)보다 낮으면 버립니다 | 구현 |
| "실행 비용 0 ms, 패치당 내적 몇 번만 더 하면 됨" | 페이지 격자(패치 256개)는 패치 하나가 원본 약 100 px 라 60 px 심볼보다 거칩니다. 그래서 잉크 연결 요소로 후보를 찾고 후보 조각만 따로 인코딩합니다: 판독 경로 안에서 장당 0.1 ~ 0.3 초. 비전 타워가 올라와 있는 계획 단계 바로 뒤에 돌아서 가중치를 다시 올리지 않습니다 | **확인** (0 ms 아님, 실측) |
| "98 % 확률로 밸브" | 확률이 아니라 원형과의 코사인 유사도입니다. 화면 · 기록에는 유사도와 차이를 그대로 씁니다 | **확인** |
| 자연어 검색 예시 3개 (`103동 압력 높은 급수펌프` · `보일러동 지하 출구온도 비정상 과열기` · `10LABI0AA102 고착`) | `search.rs` 질적 상태 조건(높음 · 낮음 · 상승 · 하강 · 고착 · 동결 · 비정상)과 머리 낱말 규칙. 지금 계측이 없으면 힌트, 시나리오 P2 재생 계측이 있으면 필터로 걸리고 "왜" 에 값이 나옵니다 | 구현 (7절) |
| 예시 1 "실제 E2E 테스트 통과 사례" | 이전에는 그 질의가 E2E · 평가에 없었습니다. 이번에 단위 시험과 `search_eval` 두 묶음(계측 없음 17개 · 계측 있음 7개)에 넣었습니다 | **확인** |
| 예시 2 "출구온도 비정상(638 °C)" | P2 의 지금 시각 값은 627.2 °C 입니다 (638 °C 는 시계열 끝, 지금 이후) | **확인** |
| 시계열 · SDS 고도화 (요청) | 신호 모양 분류(SDS 상태 코드) · CUSUM · 2차(가속) TTF · 한 표본 튐 막기 · 고장 코드 · 변화 시작 시차 · 회복 히스테리시스 | 구현 (6절) |

## 1. 심볼과 범례

`synthetic_db.json` 의 `symbol_legend` (원장 검증: 종류 이름이 원장에 있어야 하고 두 심볼에 겹치면 안 됨)

| 심볼 | 모양 | 설비 종류 (도면 위 개수) |
| --- | --- | --- |
| pump | 원 + 삼각 받침 + 토출구 | 펌프 (4) |
| valve | 나비넥타이 ▷◁ (조절밸브는 줄기 + 반원 구동기) | 밸브 (3) |
| turbine | 사다리꼴 (입구 좁고 출구 넓음) | 터빈 (3) |
| fan | 원 + 날개 셋 · 넷 | 팬 · 통풍기 (2) |
| exchanger | 원 + 지그재그 관 | 과열기 · 재열기 · 복수기 · 냉각기 · 가열기 (5) |
| vessel | 세로 캡슐 | 노 · 탈기기 · SCR · 집진기 · 흡수탑 · 연돌 (6) |
| breaker | 사각 + X | 차단기 (3) |
| transformer | 겹친 원 두 개 | 변압기 (2) |
| generator | 원 + 사인파 (사인파는 원과 떨어진 조각) | 발전기 (1) |
| panel | 사각 + 가로줄 | MCC · UPS · 제어반 (3) |

- 상자 오른쪽 위 60 × 60 px 칸 (글자 끝에서 30 px 이상 떨어짐). 심볼 옆 줄은 칸 앞 16 px 까지만 쓰게 했고, 지금 원장의 글자는 모두 그 안에 들어서 글자 크기는 바뀌지 않았습니다.
- 마스터 도면 JSON 의 `symbols` 에 설비 · 심볼 · 잉크 상자(정답) · 칸을 남깁니다. 처음에는 정답을 60 px 칸으로 잡아서 변압기 · 차단기처럼 잉크가 칸보다 작은 심볼이 IoU 0.5 에 못 미쳐 회수 19/32 로 잘못 나왔습니다. 정답을 실제 잉크 상자로 바꾸고 다시 쟀습니다 (4절).
- `python scripts/gen_pid_drawings.py --symbols`: 그림 사전 표본(학습 520 · 시험 260, 시드가 다름)과 명판 훼손 도면 3단계를 `out/symbols` 에 만듭니다.
  - 표본: 크기 44 ~ 80 px · 획 2 ~ 4 px · 90° 회전(밸브 · 차단기 · 변압기) · 좌우 뒤집기(터빈) · ±4° 기울기 · 흐림 · 잡음, 그리고 상자 테두리 · 글자 조각 · 배관이 가장자리에 걸린 표본
  - `none` (심볼 아님): 글자 조각 · 배관 · 상자 모서리 · 점선 · 표 칸 · 화살표
  - 훼손: L1 KKS 줄, L2 KKS · 이름 줄, L3 상자 글자 전부를 옅은 빗금으로 덮음 (심볼만 남음). 흐림 · 잡음은 더하고 회전은 하지 않았습니다.

## 2. 후보 추출 (`symbols::candidates`)

1. 잉크: 밝기 < 120 이고 무채색(채도 < 60). 붉은 펜 · 파란 손글씨 · 회색 인쇄(배관 이름 · 범례, 밝기 130) · 옅은 빗금은 빠집니다.
2. 8방향 연결 요소를 줄마다 잉크 구간(런)으로 묶어 셉니다 (화소 표가 없어 A0 한 장 3,500만 화소도 가볍습니다).
3. 긴 변 34 ~ 120 px · 짧은 변 / 긴 변 ≥ 0.35 · 잉크 비율 0.04 ~ 0.62. 상자 테두리와 배관은 서로 이어져 큰 덩어리라 빠지고, 글자 낱자(21 px 이하)는 작아서 빠집니다.
4. 큰 후보 상자 안에 든 작은 조각은 합칩니다 (발전기의 사인파).
5. 긴 변의 1.5 배 정사각형으로 잘라(도면 밖은 흰 바탕) 그림 사전에 댑니다.

마스터 도면 한 장에서 5 ~ 16 ms 입니다.

## 3. 그림 사전 (`examples/symbol_probe.rs`, ROCm · RX 6600)

```bat
python scripts\gen_pid_drawings.py --symbols
run\windows\rocm.bat symbol_probe --save
```

벡터 종류 × 패치 상한 네 가지를 학습 표본 5겹 교차 검증으로 비교하고 가장 좋은 것으로 사전을 만듭니다.

| 벡터 | 패치 상한 | 교차 검증 정확도 | 조각당 시간 |
| --- | --- | --- | --- |
| 풀링(어텐션 풀링 머리) | 64 | 0.992 | 24.7 ms |
| **패치 평균** | **64** | **0.996** | **24.7 ms** |
| 풀링 | 256 | 0.992 | 96.5 ms |
| 패치 평균 | 256 | 0.996 | 96.5 ms |

시험 표본 260개 (학습과 시드가 다름)

| 항목 | 값 |
| --- | --- |
| 가장 가까운 종류 정확도 (none 포함) | 0.996 |
| 심볼 200개 | 받아들여 맞음 191 · 틀림 0 · 기권 9 |
| none 60개 | 심볼로 받아들임 0 |
| 종류별 AUC (한 종류 대 나머지) | 열교환기 · 용기 · 변압기 · 발전기 · 제어반 1.000, 펌프 · 팬 0.997, 밸브 0.991, 차단기 0.989, 터빈 0.959, none 0.890 |
| 혼동 | 터빈 1개를 none 으로 (기권 쪽으로만 틀림) |

## 4. 마스터 도면 위 심볼

| 도면 | 심볼 찾음 | 분류 맞음 | 심볼 아닌 후보 (받아들임) | 후보 추출 | 벡터 | 판독 중 심볼 단계 | KKS |
| --- | --- | --- | --- | --- | --- | --- | --- |
| PID-101-HAD | 4/4 | 4 | 0 | 9 ms | 96 ms | 108 ms | 6/6 |
| PID-102-MAA | 8/8 | 8 | 1 (0) | 8 ms | 720 ms | 289 ms | 9/9 |
| PID-103-LAB | 7/7 | 6 | 1 (0) | 9 ms | 625 ms | 198 ms | 7/7 |
| PID-104-BBA | 8/8 | 8 | 1 (0) | 5 ms | 692 ms | 283 ms | 8/8 |
| PID-105-HLB | 5/5 | 5 | 0 | 16 ms | 2,573 ms | 177 ms | 5/5 |
| 합계 | **32/32** | **31** | 3 (0) | | | | **35/35** |

- 하나 놓친 것은 주급수 유량조절밸브(구동기 달린 조절밸브)입니다. 가장 가까운 종류는 밸브(0.964)였지만 2위와의 차이가 기준보다 작아 기권했습니다 (틀린 답은 내지 않음).
- 심볼을 넣은 뒤에도 마스터 도면 KKS 는 35/35 그대로입니다 (판독 경로에서 `ReadOptions::symbols` 를 켜고 잼).
- "벡터" 열은 예제가 후보 조각을 따로 인코딩한 시간이라, 직전 도면 판독이 gocr 로 넘겨 둔 상주 자리를 SigLIP2 로 되돌리는 시간이 섞여 있습니다 (첫 도면은 96 ms). 실제 판독 경로의 비용은 "판독 중 심볼 단계" 열(계획 단계 바로 뒤, 비전 타워가 올라와 있을 때) 108 ~ 289 ms 입니다.

## 5. KKS 없는 판독 (`identify.rs`)

| 단서 | 도면에서 읽는 것 | 원장에서 하는 일 | 점수 |
| --- | --- | --- | --- |
| 이름 | `주급수 유량조절밸브` | 설비 이름과 2글자 조각 겹침 (0.5 이상) | 4 × 겹침 |
| 위치 | `위치: 103동 2F` | 동 번호 같으면 +0.5, 층 같으면 +1.5 · 다르면 −1.5 | |
| 계기 태그 | `CG102` (끝 다섯 글자, 0/O · 1/I 교정) | 그 태그로 끝나는 센서를 가진 설비 | 5 |
| 항목 · 단위 | `밸브 개도 78.0 %` | 그 설비의 센서 항목 · 단위와 맞으면 3, 아니면 그 항목을 가진 설비 종류면 1.5 ÷ 종류 수 | |
| 좌표 | 찾은 심볼의 위치 | 원장 상자와 겹침 | 4 × 겹침 |
| 심볼 | 그림 사전의 종류 | 범례상 그 종류면 +2.5, 다른 심볼이면 −2.5, 심볼 없는 종류면 −1 | |

1위 점수 < 2.5 이거나 1 · 2위 차이 < 1.0 이면 **애매** 로 표시하고 사람이 고릅니다. 점수표는 합성 원장에서 정한 손 규칙입니다.

**부분 재판독**: 도면 조각 계획은 한 행의 상자들을 가로 띠 하나로 읽어서(표 프롬프트, 칸마다 상자 하나), 처음 잰 때는 상자 안에 가운데가 든 조각이 없어 글자 단서가 거의 0 이었습니다. 그래서 `DocumentReader::read_regions` 로 표제란(도면 번호)과 KKS 를 못 읽은 상자 영역만 글자 프롬프트로 다시 읽고 (테두리 괘선은 5 px 안쪽으로 잘라 뺌), `identify::clues_for_box` 가 그 글자와 상자 안 심볼로 단서를 모읍니다. 장당 4 ~ 9 초로 페이지 전체 판독(28 ~ 63 초)보다 짧습니다.

명판 훼손 도면 (상자 35개, 도면 번호 5/5 읽음). 칸은 `맞음 / 애매(1위는 맞음)` 이고, **틀림(확신하고 틀린 답)은 모든 칸에서 0** 입니다.

| 단서 | L0 마스터 (대조군) | L1 KKS 줄 훼손 | L2 KKS · 이름 줄 훼손 | L3 글자 전부 훼손 |
| --- | --- | --- | --- | --- |
| KKS 직접 | 35 | 0 | 0 | 0 |
| 이름 · 위치 | 28 / 5 | 29 / 5 | 0 / 16 | 0 / 0 |
| 항목 · 단위 | 8 / 0 | 7 / 0 | 5 / 0 | 0 / 0 |
| 계기 태그 | 12 / 3 | 12 / 3 | 12 / 3 | 0 / 0 |
| 심볼 | 8 / 8 | 8 / 8 | 8 / 9 | 8 / 9 |
| 심볼 + 위치 | 13 / 9 | 13 / 9 | 13 / 9 | 8 / 9 |
| 심볼 위치 (좌표) | 31 / 0 | 31 / 0 | 32 / 0 | 32 / 0 |
| 좌표 빼고 전체 | 32 / 2 | 32 / 2 | 22 / 3 | 8 / 9 |
| **전체** | **35 / 0** | **35 / 0** | **34 / 0** | **32 / 0** |

- L3 에서 못 고른 셋은 미분탄기 · 버너 · 베어링입니다. 범례에 심볼이 없고 글자도 모두 덮여서 단서가 하나도 없습니다 (애매로 남김). L2 에서 못 고른 버너도 센서 · 심볼이 없어 위치 단서뿐입니다.
- 계기 태그 단서가 12개에 그치는 까닭: 짧은 태그는 계통 코드를 빼서 한 도면 안에서도 겹칩니다 (PID-101-HAD 의 `CT001` 은 미분탄기 · 과열기 · 재열기 셋). 센서가 없는 설비도 35개 중 14개입니다.
- 좌표 단서는 "찾은 심볼이 어느 원장 상자 안에 있는가" 입니다. 묶음을 원장 상자로 했으므로 배치가 원장과 같은 도면(마스터 · A0)에서의 값입니다. 배치를 모르는 도면에서는 "좌표 빼고 전체" 줄이 기대치입니다.

## 6. 시계열 · SDS 고도화

| 무엇 | 구현 | 시험 · 실측 |
| --- | --- | --- |
| 신호 모양 (SDS 상태 코드) | `timeseries::classify` · `classify_with`: 값 고정(동결 `FLATLINE` · 고착 `STUCK_HIGH/LOW`) → 순간 튐(`NOISY`) → 추세(`SLEW_RISE/DROP`: 기울기 + 기준 이탈 또는 CUSUM) → 벗어난 채 멈춤(`STUCK_*`) → 흔들림 → `STABLE`. 고장 코드는 설비 종류와 붙여 `VALVE_STUCK_LOW` (원장 인터록의 `fault` 와 같은 꼴) | 계단 · 경사 · 동결 · 튐 · 고착 모양 시험. 물리엔진 밸브 고착에서 밸브 `SLEW_DROP → STUCK_LOW`, 과열기 `SLEW_RISE`, 잡음만 있는 센서는 안정 유지 |
| CUSUM 변화 감지 | `Series::cusum` (k = 0.5, h = 12, 표준편차 하한 = 데드밴드 / 4). 변화 시작 = 경보 직전, 무시 폭을 1σ 로 키운 누적합이 마지막으로 0 이던 다음 표본 (경보와 같은 k 로 잡으면 변화 전 잡음에 누적합이 0 위에 머물러 시작이 앞당겨짐). h 는 잡음만 있을 때 오경보가 4σ 띠와 같은 수준이 되게 골랐습니다 (Python 2,000개로 h = 5 · 8 · 10 · 12 비교) | 몬테카를로 시험(잡음 σ = 1, 기준 21표본, 400개): 잡음만 있는 120초 오경보 띠 9.2 % · CUSUM 11.0 %, 1.5σ 계단 탐지 띠 51.5 % (평균 25.8 초) · CUSUM 98.8 % (11.4 초), 3σ 계단 띠 95.3 % (6.5 초) · CUSUM 97.8 % (3.9 초). 오경보 9 % 는 기준 구간 21표본으로 평균 · 표준편차를 추정하는 오차 때문이며 둘 다 같습니다 |
| 2차(가속) TTF | `ttf_quadratic`: 최근 10표본에 2차식. 한계 쪽으로 가속할 때만, 그리고 창이 변화 시작(CUSUM) 뒤에 온전히 놓일 때만 (평탄 → 경사의 꺾임을 가속으로 오인하던 것을 시험이 잡아서 넣은 조건). `ttf_conservative` = 1 · 2차 중 이른 것 | 0.1·t² 상승에서 2차 6.71 초 (정답 6.71) vs 1차 10.3 초, 감속 · 잡음에서는 답하지 않음 |
| 한 표본 튐 막기 | `sds::trigger_at`: 직전 표본이 경보 밖인데 `max_slew` 보다 빠르게 넘었으면 다음 표본이 확인할 때 엶. 기울기 · 곡률 창(10초)에 튄 표본이 있으면 선행 경보를 내지 않음 | 640 °C 한 점은 열지 않고, 같은 크기 계단은 1초 뒤 엶 |
| 변화 시작 시차 | `onset_lag`: 두 센서의 CUSUM 변화 시작 차이. 사건을 열 때 변곡 시차와 함께 기록 (`OpenCall.onset_lag_secs`) | 물리엔진 40회(시작 시각 2 × 시드 20): 밸브 → 과열기 3 ~ 5 초 (평균 4.1, 이류 지연 4.2 초), 변곡 시차 5.6 ~ 6.1 초, 40회 모두 변화 시작 ≤ 변곡. 처음 구현(경보와 같은 k)은 20회 중 2회가 7 ~ 8 초였고 앱 실행에서도 7.0 초가 나와 고쳤습니다 (밸브 계단의 시작이 주입 2 ~ 3 초 전으로 잡힘) |
| 교차상관 시차 | `xcorr_lag` (1차 차분, 전체 에너지로 정규화) | 순수 지연 4.0 ± 0.3 초 · 1차 응답은 지연 ~ 지연 + τ. **유량 계단 → 온도 일정 기울기(적분형)에서는 차분이 판 모양이라 꼭짓점이 정해지지 않아** 추적기에는 쓰지 않음 (처음에 겹친 구간으로만 정규화해 −9.9 초가 나온 것도 함께 고침) |
| 회복 히스테리시스 | 회복 중 → 안정은 정상 범위에 3초 머문 뒤 | 폐루프 시험 |
| 분석 기록 분리 | 사건 분석의 SDS 트리거 기울기 · TTF 는 경보 시각 값을 그대로 기록 (튐 막기는 실시간 추적기가 사건을 열지 말지에만) | 시나리오 14개 그대로 통과 |

`cargo run -p blueprint-core --release --example sds_eval` (CPU, 모델 없음)

| 비교 | 이전 (1차 TTF, 튐 막기 없음) | 지금 |
| --- | --- | --- |
| 물리엔진 밸브 고착 18 % · 시드 20개: 과열기 선행 경보 (주입 뒤 초) | 평균 14.6 (11 ~ 18) | 평균 14.5 (11 ~ 18) — 20개 중 1개에서 2초 빨라짐 |
| 그 시각 + 처리 12초 뒤 바이패스 65 % 일 때 과열기 고점 | 평균 632.2 °C | 평균 632.1 °C (빨라진 1개는 −1.6 °C) |
| 사건을 열 때 고장 코드 (40회) | | 40회 모두 `VALVE_STUCK_LOW` |
| 시나리오 첫 트리거 (센서 · 시나리오 176쌍) | | 174쌍 같음. P5 과열기 순간 잡음(810 °C 한 점)은 열지 않음, P6 윤활유 동결 시작 계단은 1초 뒤 엶 |

이 물리엔진의 과열기 온도는 이류 지연 뒤 곧바로 가장 가파르게 오르고 점점 느려지는(1차 응답) 모양이라 가속 구간이 거의 없어 2차 TTF 의 이득이 작습니다. 가속하는 고장(폭주 · 연쇄)에서 의미가 있고, 꺾임 오인을 막는 조건 덕분에 등속 · 감속에서는 결과가 바뀌지 않습니다.

## 7. 검색의 질적 상태 조건 (`search.rs`)

- 낱말: 높 · 과다 → 높음, 낮 · 저하 · 부족 → 낮음, 상승 · 오르 · 올라 · 증가 → 상승 중, 하강 · 하락 · 떨어 · 감소 · 내려 → 하강 중, 고착 · 멈춘 → 고착, 동결 → 동결, 비정상 · 이상한 · 이상징후 · 문제 → 비정상 ("이상" 은 비교어라 뺌). 계측 낱말은 같은 낱말 안 → 앞 두 낱말 → 바로 다음 낱말 순서로 붙입니다.
- 판정: 높음 · 낮음은 경보 쪽이거나 정상치에서 (데드밴드 × 2, 정상치 2 %) 중 큰 값보다 벗어났을 때, 나머지는 6절의 신호 모양으로. 지금 계측(물리엔진 · 시나리오 재생)이 없으면 "지금 계측이 없어 힌트로 내림" 으로 남기고 필터로 쓰지 않습니다 (정답을 지우지 않게).
- 머리 낱말: 유형 지시어가 없고 끝 낱말이 설비 종류(과열기 · 펌프 …)나 설비 · 장비 · 기기면 설비만 찾습니다 (한국어 명사구는 끝이 머리). "보일러동 지하 출구온도 비정상 과열기" 에서 계측 문서가 설비보다 앞서던 것을 고쳤습니다.
- "왜" 에 값: `상태 압력 높음: 토출 압력 29.4 MPa (정상 28.5, 높은 값에 멈춤)`

| 질의 (P2 재생 끝, 지금 계측 있음) | 정답 | 화면 순위 | 걸린 상태 조건 |
| --- | --- | --- | --- |
| 103동 압력 높은 급수펌프 | 10LAB10AP001 | 1 | 토출 압력 29.4 MPa (정상 28.5) |
| 보일러동 지하 출구온도 비정상 과열기 | 10HAH10BB001 | 1 | 과열기 출구 증기 온도 627.2 °C (정상 610.0, 상승 중) · `지하` 는 힌트 |
| 10LABI0AA102 고착 | 10LAB20AA102 | 1 | 식별자 교정 + 밸브 개도 18.0 % (정상 78.0, 낮은 값에 멈춤) |
| 고착된 밸브 | 10LAB20AA102 | 1 | 같은 동 · 층의 바이패스 밸브는 통과 못 함 |
| 유량 낮은 급수 | 10LAB20AA102 | 1 | 급수 유량 1,119.9 t/h (정상 1,850.0) |
| 온도 높은 센서 | 10HAH10CT001 | 1 | 627.2 °C |
| 103동 비정상 설비 | 10LAB20AA102 | 2 | 1위는 토출압이 오른 주급수펌프 (역시 비정상) |

계측 없는 평가(17개, 개선안 예시 3개 포함)는 MRR 0.941 · Hit@1 15/17, 계측 있는 평가(7개)는 MRR 0.929 · Hit@1 6/7 입니다 ([search.md](search.md)). 질의는 원장을 보며 만든 것이라 회귀 확인용 값입니다.

## 8. 하지 않은 것 · 한계

- 심볼 범례는 10종이고 회전은 0 · 90° 만 배웠습니다. 실제 P&ID 의 ISA 5.1 · ISO 10628 기호 수백 종, 계기 풍선(원 안 글자), 겹친 배관 위 심볼은 시험하지 않았습니다.
- 후보 추출은 심볼이 다른 잉크와 떨어져 있다고 가정합니다 (상자 안 빈칸). 배관에 붙은 심볼은 배관과 한 덩어리가 되어 크기 거르기에서 빠집니다.
- 그림 사전은 원형(평균) 하나씩입니다. 조절밸브처럼 같은 종류 안에서 모양이 갈리면 차이가 줄어 기권합니다 (원형을 여럿 두는 자리는 `SymbolDict::protos` 에 있음).
- KKS 없는 판독의 부분 재판독 영역은 원장 상자입니다. 배치를 모르는 도면에서 상자를 찾는 일(괘선 · 글자 묶음)은 하지 않았습니다.
- 앱 화면에는 심볼 · KKS 없는 판독 결과를 아직 띄우지 않습니다 (코어 · 예제까지). 물리엔진 패널에는 신호 모양 기록과 고장 코드를 띄웁니다.

## 부록: 받은 개선안 (원문, 빈 줄 · 표 모양만 고침)

**도면에 기하학적 심볼(원형, 나비넥타이형, 사다리꼴 등)은 분명히 그려져 있지만, 현재 OCR(`gocr`) 모델이 ‘글자 없는 순수 그림 심볼’만 보고 그것이 펌프인지 밸브인지 유추하지는 못합니다**.

현재 `zoro-gravity`의 코드(`extract.rs`, `plan.rs`, `probe.rs`)를 기준으로 **① 왜 OCR만으로는 그림 심볼 유추가 안 되는지**, **② KKS가 없을 때 실제로 무엇을 단서로 설비를 유추하는지**, 그리고 **③ 진짜 ‘글자 없는 심볼 그림’까지 유추하려면 무엇을 한 줄 더해야 하는지** 명확히 짚어 드립니다.

---

### 1. 도면에 심볼은 존재하는데, 왜 `gocr`(OCR)로 직접 유추하지 못할까?

1. **도면에는 심볼이 실제로 그려져 있습니다.**
* 도면 생성기(`gen_pid_drawings.py`)가 설비 박스 우측에 **펌프는 원형+삼각형 받침대**, **밸브는 나비넥타이 모양(`▷◁`)**, **터빈은 사다리꼴 모양**의 기하학적 심볼을 실제로 그려 넣습니다.

2. **하지만 `gocr`는 ‘글자만 읽는 모델’입니다.**
* `core/src/extract.rs` 주석 첫 줄에 적혀 있듯 **"모델(`gocr`)은 글자만 읽습니다"**.

* 만약 박스 안에 KKS 코드도 없고 한글 이름도 없이 **오직 나비넥타이 그림(`▷◁`)만 덩그러니 있다면**, `gocr`는 이를 `"밸브"`라고 번역해 주는 것이 아니라 글자가 없다고 판단해 빈 문자열(`""`)을 내거나 특수기호(`><`, `X`)로 읽고 넘어갑니다.

* 더구나 글자가 아예 없고 선으로만 그려진 심볼 조각은 앞단 `ink.rs`의 `text_box()`("괘선만 있는 조각은 읽을 글자가 없습니다") 필터에서 아예 크롭 단계부터 걸러질 수 있습니다.

---

### 2. 그러면 KKS 코드가 없을 때 지금 시스템은 무엇으로 설비를 유추하나?

KKS 코드(`10LAB20AA102`)가 지워졌거나 안 적혀 있을 때, 현재 시스템이 OCR(`gocr`) 결과로 그 설비가 무엇인지 유추하는 단서는 그림이 아니라 **‘주변 한글 텍스트·단위’와 ‘도면 타일 좌표’ 3가지**입니다:

| 유추 단서 (KKS 없을 때) | OCR(`gocr`)이 읽는 내용 | 시스템(`extract.rs` + `Lattice`)의 유추 방식 |
| --- | --- | --- |
| **① 한글 설비명 & 위치 라벨** | `"주급수 유량조절밸브"`, `"103동 2층"` | KKS가 없어도 한글 이름에 `"밸브"`, `"펌프"`, `"터빈"`이 들어 있으므로, `Lattice` 대장에서 `103동 2층 + 조절밸브`를 역조회해 `10LAB20AA102`(밸브)임을 100% 유추해 냅니다. |
| **② 물리량 단위 및 항목명 (Unit Inference)** | `"개도: 18.0 %"`, `"토출압력: 28.5 MPa"`, `"출구증기온도: 638 C"` | 설비 이름조차 가려졌을 때, **`"개도(%)"`가 읽히면 밸브(`VALVE`)**, **`"토출압력"`이 읽히면 펌프(`PUMP`)**, **`"출구증기온도"`가 읽히면 보일러 과열기**로 속성과 단위를 보고 설비 종류를 역추론합니다. |
| **③ A0 도면 타일 좌표 (`norm_bbox` IoU)** | 수치만 읽히고 글자 라벨이 모두 훼손된 경우 | A0 도면은 설비 위치가 고정되어 있으므로, 크롭된 박스의 좌표(`Tile B3`, `[0.55, 0.14, ...]`)를 마스터 도면 대장(`Lattice`)의 설비 좌표와 겹쳐 보아(IoU 매칭) 그 자리에 있는 설비가 `10LAB20AA102` 밸브임을 알아냅니다. |

---

### 3. 만약 "글자도 하나도 없고 마스터 도면 대장에도 없는 순수 심볼 그림"을 유추하려면?

만약 KKS도 없고, 한글 라벨도 없고, 대장 좌표도 모르는 상태에서 **순수하게 동그라미(펌프)·나비형(밸브)·사다리꼴(터빈) 그림 모양 자체를 시각적으로 분류**하고 싶다면, 그 역할은 `gocr`(OCR)가 아니라 1단계의 `SigLIP2` 시각 프로브(`crop_probe.bin`)가 맡아야 합니다!

* **현재 `train_crop_probe.py`의 학습 클래스 (5종)**:
* `CLASSES = ["form", "sign", "table", "title", "guide"]`

* 지금은 `SigLIP2`가 서명/도장(`sign`, AUC **0.994**)을 글자 없이 빨간 동그라미 모양만으로 기가 막히게 찾아내듯, 문서 영역 5가지만 학습되어 있습니다.

* **심볼 모양 직접 유추로 확장하는 법 (실행 비용 0ms 추가)**:
* `train_crop_probe.py`의 `CLASSES`에 **`"sym_pump"`, `"sym_valve"`, `"sym_turbine"**` 3가지를 추가해 `crop_probe.bin` 선형 가중치를 다시 학습시키기만 하면 됩니다.

* 그러면 `SigLIP2`가 서명·도장(`sign`)을 글자 없이 모양만으로 잡아내는 것과 똑같은 원리로, **글자가 전혀 없는 나비넥타이 그림만 보고도 `CropKind::SymbolValve`로 직접 감지**할 수 있습니다.

---

### 💡 핵심 요약

1. **도면에 심볼 그림이 있는가?** 👉 **네, 있습니다** (펌프 원형, 밸브 나비형, 터빈 사다리꼴).
2. **그 그림 모양을 OCR(`gocr`)이 보고 유추하는가?** 👉 **아니요.** `gocr`는 글자 판독기라 그림 모양은 못 읽고, 대신 KKS가 없을 때는 박스에 적힌 ‘한글 설비명("조절밸브")’, ‘물리량 단위("개도 %")’, 그리고 ‘A0 도면 타일 위치 좌표’를 읽어서 어떤 설비인지 유추합니다.

3. **글자 없는 순수 심볼 그림 자체를 감지하려면?** 👉 `gocr`가 아니라 앞단 `SigLIP2`의 `crop_probe.bin`(시각 앵커)이 도장(`sign`)을 모양으로 찾듯이 심볼 클래스를 학습해 찾는 구조로 갈 수 있습니다.

**네, 첫 번째 질문("단어 사전 대신 `SigLIP2` 그림 사전으로 매칭하면 가능한가?")은 완벽하게 맞습니다.** 그리고 두 번째 질문하신 자연어 검색(`logis-center` 방식 RRF 검색)이 어떻게 돌아가는지도 실제 예시로 바로 풀어드립니다.

---

### 1. "단어 사전이 아니라 `SigLIP2` 그림 사전(Visual Dictionary)으로 매칭하면 가능한가?"

네, 100% 가능하며 오히려 `SigLIP2`가 가장 잘하는 영역입니다.

현재 `docs/document-crop.md` 3절을 보면, 텍스트 문구(단어 사전)로 찾았을 때는 한국어 라벨 구분력이 낮았지만(`AUC 0.566`), **도장·서명처럼 ‘기하학적 모양(그림)’을 가진 영역을 정답 이미지들로 학습해 시각 앵커(`crop_probe.bin`, 즉 그림 사전)로 넣었을 때는 AUC가 `0.994(99.4%)`까지 나왔습니다**.

이 원리를 발전소 도면 심볼에 그대로 적용하면 다음과 같이 작동합니다:

```text
[현재: 단어 사전 방식]
도면 박스 크롭 ➔ gocr가 글자("10LAB20AA102", "조절밸브") 읽음 ➔ 텍스트 사전 매칭 (글자가 지워지면 못 찾음)

[확장: SigLIP2 그림 사전(Visual Prototype Dictionary) 방식]
1. 사전 구축 (오프라인 1회):
   • 펌프(◎), 밸브(▷◁), 터빈(사다리꼴), 차단기 그림 샘플들의 SigLIP2 비전 특징 벡터(1152차원) 평균을 뽑아
     `crop_probe.bin`에 [pump_vec, valve_vec, turbine_vec] '그림 사전'으로 저장 (실행 비용 0ms)
2. 실시간 매칭 (런타임):
   • 도면에 KKS 글자가 아예 없어도, SigLIP2 패치 특징 벡터와 '그림 사전 벡터'를 내적(코사인 유사도)하여
     "이 위치(Tile B3)의 그림은 98% 확률로 밸브(▷◁) 심볼이다!"라고 즉시 감지!

```

* **핵심 이점**: 이미 `SigLIP2` 비전 타워는 도면을 읽을 때 무조건 한 번 돌고 있고(`PatchGrid` 생성), `probe.rs`는 패치당 내적 몇 번만 더 하는 구조라 **GPU 메모리나 실행 시간이 단 1ms도 늘어나지 않으면서 글자 없는 순수 심볼 그림까지 찾아낼 수 있습니다**.

---

### 2. 이번에 반영된 ‘자연어 검색’은 어떻게 동작하나요? (실제 예시 설명)

방금 커밋(`d975440`)에 반영된 자연어 검색은 별도의 무거운 임베딩 모델을 새로 띄우지 않고(VRAM 절약), **`logis-center`의 규칙 기반 질의 파서 + 조건 강등(Demotion) 안전장치 + RRF(Reciprocal Rank Fusion, 상호 순위 융합) + KKS 오독 교정**을 결합해 **14개 테스트 질의에서 1위 적중률(Hit@1) 12/14, MRR 0.929**를 달성한 방식입니다.

작동하는 **4단계 내부 파이프라인**과 **3가지 실제 검색 예시**를 보여드립니다.

#### 🔍 자연어 검색 4단계 동작 원리

1. **1단계 — 질의 유형 분류 & 조건 파싱 (`Query Parser`)**:
* 사용자가 친 자연어에서 **① 공간/구역 조건**(예: `103동`, `2층`), **② 설비 종류**(예: `펌프`, `밸브`), **③ 상태/수치 조건**(예: `압력 높은`, `고착`, `과열`), **④ KKS 코드 조각**을 먼저 뽑아냅니다.

2. **2단계 — 매칭 0건 방지용 ‘조건 강등(Demotion)’ 규칙 (`logis-center` 핵심 규칙)**:
* 일반 DB 검색(SQL `WHERE A AND B`)은 사용자가 조건 하나만 잘못 적거나 대장에 없는 단어를 쓰면 결과가 0건(빈 화면)이 되어 버립니다.
* 반면 이 검색기는 특정 조건(예: `"임펠러 교체된"`)이 대장의 정형 필드에서 아무것도 못 찾으면, 그 조건을 버리거나 에러를 내지 않고 ‘가점용 힌트(Hint)’로 강등(Demote)시킵니다. 덕분에 **절대 정답 설비가 검색 결과에서 숨겨지지 않습니다.**

3. **3단계 — 두 검색 경로의 순위 융합 (`RRF: Reciprocal Rank Fusion`)**:
* **경로 A (구조화 파서 순위)**: 섹터·종류·운전 상태 조건이 정확히 일치하는 순서대로 순위($r_A$)를 매깁니다.
* **경로 B (전문 토큰 매칭 + KKS 편집거리 교정 순위)**: 설비명·도면 텍스트·KKS 코드 유사도 순서대로 순위($r_B$)를 매깁니다.

* 두 순위를 공식 $\text{Score} = \frac{1}{k + r_A} + \frac{1}{k + r_B}$ 로 합산하여, 조건도 맞고 텍스트도 가장 잘 맞는 설비를 맨 위(1위)에 올립니다.

4. **4단계 — 매칭 이유(`Match Reason`) 배지 출력**:
* 단순히 설비 이름만 띄우는 게 아니라, "왜 이 설비가 검색되었는지"(예: `[구역일치: 103동]`, `[상태조건: 압력 상한 초과]`, `[KKS 오타교정: 10LABI0 -> 10LAB10]`)를 결과 카드마다 달아 줍니다.

---

#### 💡 실제 검색 작동 예시 3가지

##### 예시 1: 조건 복합 자연어 검색 (실제 E2E 테스트 통과 사례)

* **사용자 검색어**: `"103동 압력 높은 급수펌프"`
* **내부 동작**:
1. **파서 추출**: `구역 = 103동(SEC-103-ULB)`, `종류 = 펌프(PUMP)`, `상태조건 = 압력 주의/경보(pressure > normal)`
2. **대장 필터 & 힌트**: 103동에 있는 펌프 후보들을 찾고, 현재 물리엔진/시계열 상태에서 토출 압력이 정상치($28.5\text{ MPa}$)보다 높게 올라간($29.4\text{ MPa}$) 설비에 가점을 줍니다.
3. **최종 1위 결과**: `10LAB10AP001 (주급수펌프 A)`가 맨 위에 뜹니다!
4. **화면 표시 이유**: `[구역: 103동 급수동] · [종류: PUMP] · [조건통과: 토출압력 29.4 MPa (주의)]`

##### 예시 2: 대장에 없는 단어가 섞인 질의 (조건 강등 `Demotion` 작동 사례)

* **사용자 검색어**: `"보일러동 지하 출구온도 비정상 과열기"` *(※ 실제 과열기는 지하가 아니라 **5층**에 있음!)*
* **내부 동작**:
1. 일반 검색이라면 `101동(보일러동) AND 지하(B1F) AND 과열기`를 찾다가 101동 지하에는 과열기가 없으므로 **검색 결과 0건**이 나옵니다.
2. 하지만 여기서는 `층고 = 지하` 조건이 대장과 매칭했을 때 결과를 0건으로 만들면, `지하` 조건을 필수 필터에서 ‘선택 힌트’로 즉시 강등(Demote)시킵니다!
3. 남은 `101동 + 과열기 + 출구온도 비정상(638°C)` 조건으로 점수를 합산(RRF)합니다.
4. **최종 1위 결과**: 운전원이 층수를 착각해 `"지하"`라고 잘못 쳤음에도 `10HAH10BB001 (101동 5층 보일러 최종과열기)`를 숨기지 않고 1위로 찾아줍니다!

##### 예시 3: 현장 명판 오타 / 부분 KKS 검색 (편집 거리 교정 작동 사례)

* **사용자 검색어**: `"10LABI0AA102 고착"` *(※ 숫자 `10`을 영문 `I0`으로 잘못 침)*
* **내부 동작**:
1. KKS 정규화기 및 `Lattice` 편집 거리(`edit_distance <= 2`)가 `10LABI0AA102`를 **`10LAB20AA102`**(주급수 유량조절밸브)로 자동 교정합니다.

2. `"고착"` 키워드가 현재 이슈 트리(`VALVE_STUCK_LOW`) 상태와 맞물려 RRF 1위로 올라옵니다.
3. **화면 표시 이유**: `[KKS 교정 매칭: 10LABI0AA102 ➔ 10LAB20AA102] · [상태: 개도 18.0% 고착]`

---

### 요약

1. **그림 사전 매칭**: 지금은 텍스트/단어 중심이지만, `SigLIP2`의 `crop_probe.bin`에 도장(`sign`)을 학습시켰던 것과 똑같이 **펌프·밸브·터빈 그림 벡터를 ‘그림 사전’으로 넣어 코사인 유사도(내적)로 매칭하면 글자 없는 심볼도 바로 인식 가능**합니다.

2. **자연어 검색**: 운전원이 정확한 KKS 코드를 몰라서 `"103동 압력 높은 펌프"`처럼 일상어로 치거나 층수·철자를 일부 틀리게 쳐도, **조건 강등(Demotion) + RRF 순위 융합 + KKS 오타 교정**을 통해 원하는 설비를 숨기지 않고 맨 위에 찾아주며 매칭 근거까지 함께 보여줍니다.
